%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%   Synthetic Electric Grid for Kenya                          %%%%%
%%%%   AC_feasible                                                    %%%%%
%%%%   2026-06-17                                                     %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   DC and AC Optimal Power Flow data for the Kenya
%   electricity transmission system (AC_feasible).
%   Please see CASEFORMAT for details on the case file format.
%
%   When publishing results using this data, please cite:
%   R. Asiamah, R. Sharma, C. Merkt, S. Talkington, J. Watson, and D. Molzahn,
%   "A Framework for the Creation of Highly Realistic International Synthetic
%   Grid Models," to appear in IEEE Transactions on Energy Markets, Policy
%   and Regulation, Jun. 2025.
%
%   Contact: Richard Asiamah (asiamah@gatech.edu)
%   Grid Optimization and Algorithms Lab, Georgia Institute of Technology
%
%% MATPOWER Case Format : Version 2
function mpc = KenyaGrid_AC_feasible
    mpc.version = '2';

    %%-----  Power Flow Data  -----%%
    %% system MVA base
    mpc.baseMVA = 100.0;

    %% bus data
    %    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
    mpc.bus = [
	1.0	1.0	19.6743	6.4666	0.0	2.792847	1.0	0.999627	20.253249	220.0	1.0	1.1	0.9
	2.0	1.0	19.6743	6.4666	0.0	-5.0	1.0	0.991298	18.904013	132.0	1.0	1.1	0.9
	3.0	2.0	12.498	4.1079	0.0	3.165753	1.0	1.052099	11.01499	220.0	1.0	1.1	0.9
	4.0	2.0	6.7671	2.2242	0.0	4.462185	1.0	0.9	119.019516	220.0	1.0	1.1	0.9
	5.0	1.0	39.4088	12.953	0.0	-0.400528	1.0	0.991084	18.056213	132.0	1.0	1.1	0.9
	6.0	2.0	5.6305	1.8507	0.0	3.379857	1.0	0.9	-180.0	132.0	1.0	1.1	0.9
	7.0	1.0	2.0483	0.6732	0.0	1.642605	1.0	0.963581	-180.0	132.0	1.0	1.1	0.9
	8.0	2.0	3.2958	1.0833	0.0	3.396689	1.0	0.973151	-180.0	132.0	1.0	1.1	0.9
	9.0	2.0	68.0107	22.354	0.0	3.716324	1.0	1.066057	10.66767	132.0	1.0	1.1	0.9
	10.0	2.0	38.7884	12.7491	0.0	-2.210113	1.0	1.1	-180.0	132.0	1.0	1.1	0.9
	11.0	2.0	85.5506	28.1191	0.0	-2.910015	1.0	1.1	180.0	132.0	1.0	1.1	0.9
	12.0	1.0	20.0446	6.5883	0.0	-2.000524	1.0	0.95633	7.408874	132.0	1.0	1.1	0.9
	13.0	2.0	17.5826	5.7791	0.0	3.592432	1.0	1.1	-58.496076	132.0	1.0	1.1	0.9
	14.0	2.0	3.0465	1.0013	0.0	3.141998	1.0	1.1	-28.835901	132.0	1.0	1.1	0.9
	15.0	3.0	2.4386	0.8015	0.0	-3.146173	1.0	1.1	0.0	220.0	1.0	1.1	0.9
	16.0	1.0	3.2146	1.0566	0.0	3.142971	1.0	1.1	-24.052644	220.0	1.0	1.1	0.9
	17.0	1.0	3.2146	1.0566	0.0	3.142018	1.0	1.1	-28.664213	132.0	1.0	1.1	0.9
	18.0	2.0	24.9298	8.194	0.0	3.121799	1.0	1.032897	5.553263	132.0	1.0	1.1	0.9
	19.0	2.0	7.1076	2.3362	0.0	-4.454372	1.0	0.908641	-1.331551	220.0	1.0	1.1	0.9
	20.0	1.0	12.0707	3.9674	0.0	-4.397757	1.0	0.9	-1.321442	132.0	1.0	1.1	0.9
	21.0	2.0	3.3862	1.113	0.0	-3.939142	1.0	0.942963	7.457313	132.0	1.0	1.1	0.9
	22.0	1.0	12.0671	3.9663	0.0	0.879539	1.0	0.935379	-54.413312	132.0	1.0	1.1	0.9
	23.0	2.0	15.606	5.1294	0.0	3.370267	1.0	0.9	-180.0	132.0	1.0	1.1	0.9
	24.0	2.0	7.8535	2.5813	0.0	3.37003	1.0	0.9	-180.0	132.0	1.0	1.1	0.9
	25.0	1.0	34.5882	11.3686	0.0	3.437373	1.0	0.938321	-134.697714	132.0	1.0	1.1	0.9
	26.0	1.0	25.4742	8.373	0.0	-4.498755	1.0	0.934459	-133.909939	132.0	1.0	1.1	0.9
	27.0	2.0	3.1516	1.0359	0.0	3.217547	1.0	0.9	180.0	220.0	1.0	1.1	0.9
	28.0	2.0	3.4771	1.1429	0.0	-3.066887	1.0	0.9	180.0	220.0	1.0	1.1	0.9
	29.0	2.0	8.8281	2.9017	0.0	-1.287795	1.0	0.915025	137.733051	400.0	1.0	1.1	0.9
	30.0	1.0	1.8979	0.6238	0.0	-0.209633	1.0	1.066017	5.480103	500.0	1.0	1.1	0.9
	31.0	1.0	1.8979	0.6238	0.0	3.572214	1.0	1.072974	137.077656	400.0	1.0	1.1	0.9
	32.0	1.0	1.8979	0.6238	0.0	3.215678	1.0	0.9	180.0	220.0	1.0	1.1	0.9
	33.0	1.0	7.8852	2.5917	0.0	-3.188728	1.0	1.012208	137.325795	400.0	1.0	1.1	0.9
	34.0	1.0	7.8852	2.5917	0.0	3.092911	1.0	1.013216	137.812433	220.0	1.0	1.1	0.9
	35.0	1.0	38.6247	12.6953	0.0	-0.106424	1.0	0.974847	137.50144	132.0	1.0	1.1	0.9
	36.0	1.0	18.6764	6.1386	0.0	-0.441579	1.0	0.921153	-134.511128	132.0	1.0	1.1	0.9
	37.0	1.0	8.0135	2.6339	0.0	3.375482	1.0	0.9	-180.0	132.0	1.0	1.1	0.9
	38.0	1.0	1.6904	0.5556	0.0	-1.706443	1.0	0.920647	1.141915	132.0	1.0	1.1	0.9
	39.0	1.0	2.1407	0.7036	0.0	1.582372	1.0	1.045279	-0.174381	132.0	1.0	1.1	0.9
	40.0	2.0	2.1163	0.6956	0.0	-3.150024	1.0	1.1	-94.004309	132.0	1.0	1.1	0.9
	41.0	2.0	18.3654	6.0364	0.0	2.3616	1.0	1.1	34.408213	132.0	1.0	1.1	0.9
	42.0	1.0	17.8926	5.881	0.0	1.886973	1.0	1.085878	7.956716	132.0	1.0	1.1	0.9
	43.0	1.0	7.5234	2.4728	0.0	-4.616444	1.0	0.907817	-1.32581	220.0	1.0	1.1	0.9
	44.0	2.0	29.7296	9.7716	0.0	-2.849438	1.0	1.1	-180.0	132.0	1.0	1.1	0.9
	45.0	1.0	16.2603	5.3445	0.0	-2.381009	1.0	0.982609	5.201625	132.0	1.0	1.1	0.9
	46.0	2.0	57.5499	18.9157	0.0	-2.230522	1.0	0.984178	5.159145	132.0	1.0	1.1	0.9
	47.0	1.0	9.782	3.2152	0.0	0.472223	1.0	0.983452	5.525647	132.0	1.0	1.1	0.9
	48.0	1.0	12.3185	4.0489	0.0	-1.494302	1.0	0.9	9.998498	132.0	1.0	1.1	0.9
	49.0	1.0	17.0951	5.6189	0.0	-0.721755	1.0	1.023634	8.614971	132.0	1.0	1.1	0.9
	50.0	1.0	19.4684	6.399	0.0	-0.047151	1.0	1.022576	8.615705	132.0	1.0	1.1	0.9
	51.0	1.0	34.4875	11.3355	0.0	-3.998332	1.0	0.996688	20.273644	220.0	1.0	1.1	0.9
	52.0	1.0	3.0257	0.9945	0.0	3.284437	1.0	1.01085	16.232482	132.0	1.0	1.1	0.9
	53.0	1.0	10.4844	3.4461	0.0	3.439984	1.0	0.977395	0.45424	220.0	1.0	1.1	0.9
	54.0	1.0	7.9167	2.6021	0.0	-0.616637	1.0	0.916698	0.871154	220.0	1.0	1.1	0.9
	55.0	2.0	4.7989	1.5773	0.0	-4.688598	1.0	0.91944	55.446679	132.0	1.0	1.1	0.9
	56.0	1.0	4.5026	1.4799	0.0	-3.197635	1.0	0.999338	180.0	220.0	1.0	1.1	0.9
	57.0	1.0	1.3442	0.4418	0.0	-3.062363	1.0	0.9	180.0	220.0	1.0	1.1	0.9
	58.0	2.0	2.0317	0.6678	0.0	-3.062393	1.0	0.9	180.0	220.0	1.0	1.1	0.9
	59.0	2.0	1.5955	0.5244	0.0	3.159696	1.0	1.1	-58.978889	220.0	1.0	1.1	0.9
	60.0	1.0	33.8603	11.1293	0.0	-2.555319	1.0	0.9	-1.168069	220.0	1.0	1.1	0.9
	61.0	1.0	33.8603	11.1293	0.0	-0.495601	1.0	1.1	180.0	132.0	1.0	1.1	0.9
	62.0	1.0	11.3382	3.7267	0.0	-1.523114	1.0	1.071527	-91.910839	132.0	1.0	1.1	0.9
	63.0	1.0	18.9988	6.2446	0.0	5.0	1.0	1.1	-93.096237	132.0	1.0	1.1	0.9
	64.0	1.0	8.3084	2.7308	0.0	-3.171507	1.0	1.036623	-0.342404	132.0	1.0	1.1	0.9
	65.0	1.0	2.0165	0.6628	0.0	-0.005759	1.0	1.073466	-109.366504	132.0	1.0	1.1	0.9
	66.0	2.0	8.5531	2.8113	0.0	-3.172208	1.0	1.085641	-0.9027	132.0	1.0	1.1	0.9
	67.0	1.0	2.6772	0.88	0.0	-0.002507	1.0	1.1	147.844584	220.0	1.0	1.1	0.9
	68.0	2.0	2.6073	0.857	0.0	-3.196644	1.0	1.033937	180.0	220.0	1.0	1.1	0.9
	69.0	1.0	4.9394	1.6235	0.0	1.563334	1.0	0.972095	12.35333	132.0	1.0	1.1	0.9
	70.0	2.0	3.6217	1.1904	0.0	-3.062358	1.0	0.9	180.0	220.0	1.0	1.1	0.9
	71.0	1.0	4.5632	1.4999	0.0	3.217538	1.0	0.9	180.0	220.0	1.0	1.1	0.9
	72.0	1.0	2.5945	0.8528	0.0	0.225375	1.0	0.972062	12.353798	132.0	1.0	1.1	0.9
	73.0	1.0	4.2045	1.382	0.0	-1.546026	1.0	0.940679	0.827253	132.0	1.0	1.1	0.9
	74.0	1.0	3.2985	1.0842	0.0	3.375425	1.0	0.9	-180.0	132.0	1.0	1.1	0.9
	75.0	1.0	2.1226	0.6977	0.0	3.376059	1.0	0.92619	-180.0	220.0	1.0	1.1	0.9
	76.0	2.0	26.5337	8.7212	0.0	3.31625	1.0	0.9	-39.141261	220.0	1.0	1.1	0.9
	77.0	1.0	8.9823	2.9523	0.0	4.793495	1.0	0.950366	55.107935	220.0	1.0	1.1	0.9
	78.0	1.0	5.7516	1.8905	0.0	1.999186	1.0	0.958465	54.308282	132.0	1.0	1.1	0.9
	79.0	2.0	34.3617	11.2941	0.0	-0.916461	1.0	0.9	12.6823	220.0	1.0	1.1	0.9
	80.0	1.0	34.3617	11.2941	0.0	0.004356	1.0	1.1	127.500869	132.0	1.0	1.1	0.9
	81.0	1.0	42.8819	14.0946	0.0	-0.00273	1.0	1.1	127.535361	132.0	1.0	1.1	0.9
	82.0	1.0	2.9298	0.963	0.0	-4.085815	1.0	0.9	-180.0	132.0	1.0	1.1	0.9
	83.0	1.0	28.195	9.2672	0.0	-0.782769	1.0	0.9	7.707109	132.0	1.0	1.1	0.9
	84.0	2.0	55.9808	18.4	0.0	1.141468	1.0	1.085214	4.981964	132.0	1.0	1.1	0.9
	85.0	1.0	20.5835	6.7655	0.0	-0.676754	1.0	0.9	13.621307	132.0	1.0	1.1	0.9
	86.0	2.0	22.495	7.3937	0.0	-4.324447	1.0	1.1	-134.647369	132.0	1.0	1.1	0.9
	87.0	1.0	15.056	4.9487	0.0	2.282817	1.0	1.1	-137.190141	132.0	1.0	1.1	0.9
	88.0	1.0	42.3557	13.9216	0.0	0.067783	1.0	1.1	3.44364	132.0	1.0	1.1	0.9
	89.0	2.0	3.9449	1.2966	0.0	-3.929886	1.0	0.942121	7.466326	132.0	1.0	1.1	0.9
	90.0	1.0	8.1477	2.678	0.0	-4.335369	1.0	0.910658	1.2753	132.0	1.0	1.1	0.9
	91.0	1.0	31.8258	10.4606	0.0	-4.321664	1.0	0.9	-1.122516	132.0	1.0	1.1	0.9
	92.0	2.0	6.2018	2.0384	0.0	-0.08235	1.0	1.088145	1.747738	132.0	1.0	1.1	0.9
	93.0	1.0	25.093	8.2477	0.0	-0.008202	1.0	0.9	179.726399	132.0	1.0	1.1	0.9
	94.0	2.0	6.0365	1.9841	0.0	-0.073448	1.0	0.967401	12.385816	132.0	1.0	1.1	0.9
	95.0	1.0	25.8923	8.5104	0.0	4.844491	1.0	1.051054	-2.32898	220.0	1.0	1.1	0.9
	96.0	1.0	3.7655	1.2377	0.0	-3.189111	1.0	0.998107	137.383764	400.0	1.0	1.1	0.9
	97.0	1.0	33.5341	11.0221	0.0	1.812533	1.0	1.1	3.614217	132.0	1.0	1.1	0.9
	98.0	2.0	4.1899	1.3772	0.0	-1.463044	1.0	0.9	8.392476	132.0	1.0	1.1	0.9
	99.0	2.0	16.5439	5.4377	0.0	0.977461	1.0	1.085746	4.257109	132.0	1.0	1.1	0.9
	100.0	1.0	5.7227	1.881	0.0	-2.753423	1.0	0.928067	5.953177	132.0	1.0	1.1	0.9
	101.0	1.0	13.5523	4.4544	0.0	3.426156	1.0	1.096626	136.980248	400.0	1.0	1.1	0.9
	102.0	1.0	15.0274	4.9393	0.0	4.349798	1.0	0.924068	1.128143	132.0	1.0	1.1	0.9
	103.0	1.0	14.2133	4.6717	0.0	2.353307	1.0	1.1	-136.648519	132.0	1.0	1.1	0.9
	104.0	1.0	5.4377	1.7873	0.0	0.006629	1.0	1.073922	-109.37141	132.0	1.0	1.1	0.9
	105.0	1.0	0.6795	0.2233	0.0	0.566537	1.0	1.082927	137.037099	400.0	1.0	1.1	0.9
	106.0	2.0	58.7613	19.3139	0.0	1.138002	1.0	1.1	-1.113361	132.0	1.0	1.1	0.9
	107.0	1.0	3.6048	1.1848	0.0	0.00375	1.0	0.994594	-3.780595	132.0	1.0	1.1	0.9
	108.0	1.0	1.0207	0.3355	0.0	0.003751	1.0	0.994594	-3.780595	132.0	1.0	1.1	0.9
	109.0	1.0	15.9072	5.2284	0.0	-3.286834	1.0	0.978329	137.465255	400.0	1.0	1.1	0.9
	110.0	1.0	6.0009	1.9724	0.0	-1.210825	1.0	1.017046	2.481598	132.0	1.0	1.1	0.9
	111.0	1.0	12.3286	4.0522	0.0	0.365325	1.0	0.983522	5.524886	132.0	1.0	1.1	0.9
	112.0	1.0	4.523	1.4866	0.0	0.03061	1.0	0.9	180.0	132.0	1.0	1.1	0.9
	113.0	1.0	1.2748	0.419	0.0	-0.002125	1.0	1.1	136.45759	220.0	1.0	0.0	0.0
	114.0	1.0	5.9425	1.9532	0.0	-0.311064	1.0	0.966241	5.503942	500.0	1.0	0.0	0.0
	115.0	2.0	65.8311	21.6376	0.0	0.261179	1.0	1.049212	7.248695	132.0	1.0	0.0	0.0
	116.0	1.0	17.325	5.6945	0.0	-1.85071	1.0	0.940778	55.857738	220.0	1.0	0.0	0.0
	117.0	1.0	2.1117	0.6941	0.0	1.95995	1.0	0.941152	58.375311	400.0	1.0	0.0	0.0
    ];

    %% generator data
    %    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin
    mpc.gen = [
	15.0	4.1624	2.4837	86.4	-11.025	1.0	100.0	1.0	225.0	0.0
	14.0	0.0	-2.019	15.821	-2.019	1.0	100.0	1.0	41.2	0.0
	11.0	0.0	0.154	0.154	-0.02	1.0	100.0	1.0	0.4	0.0
	86.0	2.0	0.768	0.768	-0.098	1.0	100.0	1.0	2.0	0.0
	92.0	0.43	0.0908	0.165	-0.021	1.0	100.0	1.0	0.43	0.0
	46.0	0.9743	0.5253	0.576	-0.073	1.0	100.0	1.0	1.5	0.0
	92.0	23.8678	0.6409	9.869	-1.259	1.0	100.0	1.0	25.7	0.0
	92.0	7.2769	0.6725	2.842	-0.363	1.0	100.0	1.0	7.4	0.0
	89.0	1.9944	0.6915	0.768	-0.098	1.0	100.0	1.0	2.0	0.0
	28.0	25.1559	5.1727	69.9	-18.3	1.0	100.0	1.0	150.0	0.0
	27.0	47.3544	-10.7372	48.697	-12.749	1.0	100.0	1.0	104.5	0.0
	6.0	21.6969	2.4981	50.4	-5.76	1.0	100.0	1.0	90.0	0.0
	10.0	14.8497	9.7442	23.309	-2.974	1.0	100.0	1.0	60.7	0.0
	44.0	18.3708	5.6965	8.141	-1.039	1.0	100.0	1.0	21.2	0.0
	19.0	23.8034	15.2711	40.704	-5.194	1.0	100.0	1.0	106.0	0.0
	59.0	1.3186	0.6627	64.512	-8.232	1.0	100.0	1.0	168.0	0.0
	13.0	0.0391	0.327	0.327	-0.042	1.0	100.0	1.0	0.852	0.0
	29.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	23.0	13.5606	-2.1921	41.16	-4.704	1.0	100.0	1.0	73.5	0.0
	68.0	34.3184	1.3115	46.48	-5.312	1.0	100.0	1.0	83.0	0.0
	14.0	0.0	-4.616	36.173	-4.616	1.0	100.0	1.0	94.2	0.0
	66.0	23.7347	6.2754	16.45	-16.45	1.0	100.0	1.0	50.0	0.0
	27.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	4.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	40.0	0.0	12.6115	27.648	-3.528	1.0	100.0	1.0	72.0	0.0
	9.0	36.5617	-2.8596	33.6	-3.84	1.0	100.0	1.0	60.0	0.0
	24.0	0.0	-4.3134	67.2	-7.68	1.0	100.0	1.0	120.0	0.0
	68.0	35.5439	1.403	44.979	-5.14	1.0	100.0	1.0	80.32	0.0
	58.0	33.7571	2.426	69.853	-18.288	1.0	100.0	1.0	149.9	0.0
	70.0	32.1446	5.9781	80.292	-21.021	1.0	100.0	1.0	172.3	0.0
	3.0	9.9773	2.8722	29.4	-3.36	1.0	100.0	1.0	52.5	0.0
	106.0	5.5999	0.464	2.15	-0.274	1.0	100.0	1.0	5.6	0.0
	21.0	23.7412	8.1654	48.72	-5.568	1.0	100.0	1.0	87.0	0.0
	11.0	29.1747	0.5739	14.476	-14.476	1.0	100.0	1.0	44.0	0.0
	11.0	29.1548	0.5795	13.16	-13.16	1.0	100.0	1.0	40.0	0.0
	11.0	29.1699	0.6789	13.16	-13.16	1.0	100.0	1.0	40.0	0.0
	76.0	40.0	-3.3805	13.16	-13.16	1.0	100.0	1.0	40.0	0.0
	19.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	13.0	0.0384	0.18	0.18	-0.023	1.0	100.0	1.0	0.47	0.0
	13.0	0.0415	0.6538	0.922	-0.118	1.0	100.0	1.0	2.4	0.0
	13.0	0.0385	0.12	0.12	-0.015	1.0	100.0	1.0	0.313	0.0
	13.0	0.0385	0.12	0.12	-0.015	1.0	100.0	1.0	0.313	0.0
	13.0	0.0385	0.204	0.204	-0.204	1.0	100.0	1.0	0.619	0.0
	41.0	0.0028	0.0947	0.346	-0.044	1.0	100.0	1.0	0.9	0.0
	98.0	0.996	0.3245	0.384	-0.049	1.0	100.0	1.0	1.0	0.0
	46.0	3.7984	2.104	2.227	-0.284	1.0	100.0	1.0	5.8	0.0
	66.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	66.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	115.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	115.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	55.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	55.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	6.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	84.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	46.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	8.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	13.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	23.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	23.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	8.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	23.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	79.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	6.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	94.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	55.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	13.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	76.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	68.0	4.9981	1.0336	1.645	-1.645	1.0	100.0	1.0	5.0	0.0
	18.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	13.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	66.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	13.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	99.0	0.3219	-0.106	0.106	-0.106	1.0	100.0	1.0	0.322	0.0
	29.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	94.0	0.0404	0.0055	0.023	-0.023	1.0	100.0	1.0	0.069	0.0
    ];

    %% branch data
    %    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
    mpc.branch = [
	50.0	48.0	0.016327	0.086153	0.044891	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	36.0	25.0	0.007217	0.038085	0.019845	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	64.0	66.0	0.002782	0.014683	0.00765	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	97.0	100.0	0.02147	0.113294	0.059033	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	97.0	88.0	0.021362	0.112721	0.058735	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	65.0	104.0	0.0138	0.072821	0.037944	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	69.0	85.0	0.032304	0.170462	0.088821	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	86.0	26.0	0.022529	0.118879	0.061943	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	43.0	19.0	4.3e-05	0.000356	0.000775	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	100.0	99.0	0.034212	0.180528	0.094066	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	57.0	70.0	0.000154	0.001276	0.002778	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	9.0	11.0	0.045922	0.242321	0.126264	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	63.0	62.0	0.013149	0.069382	0.036152	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	7.0	82.0	0.008004	0.042238	0.022009	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	86.0	87.0	0.01929	0.101792	0.05304	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	82.0	8.0	0.005967	0.031485	0.016406	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	84.0	83.0	0.059075	0.311729	0.16243	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	63.0	26.0	0.016682	0.088027	0.045867	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	78.0	41.0	0.013428	0.070856	0.03692	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	68.0	56.0	0.001306	0.010793	0.023492	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	13.0	63.0	0.013825	0.07295	0.038011	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	42.0	49.0	0.008481	0.044752	0.023318	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	61.0	11.0	0.033704	0.177848	0.09267	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	21.0	98.0	0.014687	0.077499	0.040382	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	13.0	9.0	0.015973	0.084284	0.043917	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	50.0	42.0	0.014053	0.074154	0.038639	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	4.0	77.0	0.00305	0.025197	0.054847	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	38.0	39.0	0.015155	0.07997	0.04167	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	10.0	44.0	0.002528	0.013341	0.006952	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	53.0	54.0	0.010834	0.089515	0.194847	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	59.0	16.0	0.004025	0.03326	0.072398	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	86.0	103.0	0.014772	0.077949	0.040616	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	40.0	14.0	0.008062	0.042542	0.022167	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	18.0	84.0	0.027674	0.14603	0.076091	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	9.0	10.0	0.05098	0.269012	0.140172	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	14.0	41.0	0.060969	0.32172	0.167636	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	102.0	38.0	0.023417	0.123565	0.064385	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	94.0	12.0	0.03581	0.188964	0.098462	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	47.0	78.0	0.036537	0.192801	0.100461	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	28.0	27.0	0.000752	0.006216	0.01353	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	95.0	60.0	0.007892	0.065211	0.141946	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	38.0	64.0	0.105544	0.556939	0.2902	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	53.0	76.0	0.01189	0.098239	0.213837	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	16.0	1.0	0.012471	0.103038	0.224284	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	15.0	16.0	0.000841	0.00695	0.015129	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	5.0	40.0	0.061068	0.322246	0.16791	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	22.0	6.0	0.154722	0.81644	0.425416	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	2.0	5.0	0.000701	0.003697	0.001926	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	46.0	47.0	0.026667	0.140719	0.073324	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	14.0	15.0	0.00392	0.020685	0.010778	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	46.0	14.0	0.051183	0.270086	0.140732	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	95.0	43.0	0.007629	0.063034	0.137206	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	2.0	5.0	0.000702	0.003704	0.00193	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	18.0	45.0	0.006428	0.03392	0.017675	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	6.0	25.0	0.024506	0.129316	0.067381	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	6.0	76.0	0.013668	0.112935	0.245825	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	6.0	59.0	0.050243	0.415129	0.903612	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	70.0	58.0	0.000464	0.003837	0.008353	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	5.0	94.0	0.039569	0.208797	0.108796	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	6.0	8.0	0.026105	0.13775	0.071776	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	37.0	23.0	0.003745	0.019763	0.010298	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	33.0	109.0	0.000707	0.009879	0.114599	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	6.0	75.0	0.002689	0.022222	0.04837	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	27.0	71.0	0.000342	0.002828	0.006155	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	37.0	24.0	0.003657	0.019298	0.010056	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	77.0	1.0	0.00214	0.017679	0.038482	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	14.0	17.0	0.000129	0.00068	0.000354	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	16.0	0.012097	0.099949	0.21756	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	34.0	68.0	0.005003	0.041341	0.089987	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	33.0	101.0	0.001783	0.024897	0.288813	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	72.0	69.0	0.000716	0.003776	0.001968	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	33.0	105.0	0.007636	0.106637	1.237027	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	33.0	96.0	0.000316	0.004414	0.051205	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	70.0	57.0	0.00019	0.001569	0.003415	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	32.0	4.0	0.004974	0.041101	0.089465	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	27.0	32.0	0.003086	0.025502	0.05551	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	31.0	33.0	0.001928	0.026928	0.31238	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	6.0	37.0	0.005055	0.026676	0.0139	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	32.0	58.0	0.002048	0.016924	0.036839	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	37.0	6.0	0.005133	0.027086	0.014114	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	14.0	17.0	2.4e-05	0.000128	6.7e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	71.0	32.0	0.002827	0.023362	0.050852	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	14.0	17.0	2.4e-05	0.000125	6.5e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	14.0	17.0	0.000118	0.000623	0.000325	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	47.0	111.0	3.6e-05	0.00019	9.9e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	3.0	0.001338	0.011057	0.024067	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	12.0	18.0	0.007355	0.038813	0.020224	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	70.0	57.0	5e-06	4.4e-05	9.6e-05	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	23.0	24.0	0.000604	0.00319	0.001662	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	69.0	72.0	2e-05	0.000104	5.4e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	69.0	72.0	2.2e-05	0.000116	6e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	52.0	5.0	0.004222	0.022279	0.011609	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	94.0	69.0	0.011125	0.058702	0.030588	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	33.0	34.0	2.7e-05	0.000379	0.004401	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	69.0	72.0	0.000548	0.002891	0.001506	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	51.0	8.9e-05	0.000739	0.001609	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	52.0	1.0	0.00067	0.005533	0.012045	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	81.0	80.0	0.004701	0.024806	0.012925	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	58.0	57.0	1.3e-05	0.00011	0.000239	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	37.0	74.0	0.000174	0.00092	0.000479	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	6.0	37.0	0.006701	0.035359	0.018424	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	27.0	71.0	1.3e-05	0.00011	0.000239	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	107.0	108.0	0.001161	0.006128	0.003193	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	20.0	91.0	0.000803	0.004235	0.002207	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	16.0	17.0	0.000171	0.001409	0.003067	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	69.0	72.0	0.00137	0.00723	0.003767	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	21.0	89.0	5e-05	0.000263	0.000137	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	110.0	92.0	0.011091	0.058525	0.030495	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	55.0	77.0	0.001259	0.006646	0.003463	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	106.0	73.0	0.022058	0.116395	0.060649	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	52.0	22.0	0.072942	0.384904	0.200559	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	52.0	59.0	0.015482	0.127917	0.278437	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	109.0	35.0	0.006027	0.031802	0.016571	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	112.0	93.0	0.036384	0.191992	0.10004	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	102.0	90.0	0.000593	0.003127	0.00163	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	67.0	113.0	397761.51342	7644.234762	6.7e-05	0.0	0.0	0.0	0.0	0.0	1.0	-60.0	60.0
	31.0	29.0	0.008172	0.114119	1.323821	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	114.0	30.0	0.010249	0.174091	3.771204	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	72.0	79.0	0.005657	0.078991	0.916322	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	53.0	2.0	0.005327	0.044016	0.095811	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	42.0	115.0	0.035842	0.189133	0.09855	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	116.0	1.0	0.002956	0.024426	0.053169	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	117.0	33.0	0.003919	0.054728	0.634863	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	1.0	2.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	19.0	20.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	25.0	26.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	45.0	46.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	46.0	47.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	49.0	50.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	77.0	78.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	116.0	117.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	224.0	225.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
    ];

    %%-----  OPF Data  -----%%
    %% cost data
    %    model    startup    shutdown    n    c2    c1    c0
    mpc.gencost = [
	2.0	0.0	0.0	3.0	0.003457	14.0	250.985
	2.0	0.0	0.0	3.0	0.000626	14.0	45.6804
	2.0	0.0	0.0	3.0	0.0	14.0	0.1068
	2.0	0.0	0.0	3.0	2.3e-05	14.0	1.894
	2.0	0.0	0.0	3.0	0.0	14.0	0.1403
	2.0	0.0	0.0	3.0	1.5e-05	14.0	1.3355
	2.0	0.0	0.0	3.0	0.000388	14.0	28.3669
	2.0	0.0	0.0	3.0	0.000106	14.0	7.9258
	2.0	0.0	0.0	3.0	2.3e-05	14.0	1.894
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.2453	33.504	1186.26
	2.0	0.0	0.0	3.0	0.000927	14.0	67.4619
	2.0	0.0	0.0	3.0	0.000318	14.0	23.3404
	2.0	0.0	0.0	3.0	0.001624	14.0	118.062
	2.0	0.0	0.0	3.0	0.002579	14.0	187.316
	2.0	0.0	0.0	3.0	5e-06	14.0	0.6117
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.187715	30.5571	1004.694
	2.0	0.0	0.0	3.0	0.22087	32.2538	1109.232
	2.0	0.0	0.0	3.0	0.001443	14.0	104.8814
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.001101	14.0	80.084
	2.0	0.0	0.0	3.0	0.1406	28.146	856.14
	2.0	0.0	0.0	3.0	0.35	38.862	1516.38
	2.0	0.0	0.0	3.0	0.211517	31.775152	1079.7413
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.114425	26.8065	773.61
	2.0	0.0	0.0	3.0	7.8e-05	14.0	5.9152
	2.0	0.0	0.0	3.0	0.23483	32.9682	1153.248
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	14.0	0.185
	2.0	0.0	0.0	3.0	2.9e-05	14.0	2.3408
	2.0	0.0	0.0	3.0	0.0	14.0	0.0096
	2.0	0.0	0.0	3.0	0.0	14.0	0.0096
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	6e-06	14.0	0.6653
	2.0	0.0	0.0	3.0	7e-06	14.0	0.777
	2.0	0.0	0.0	3.0	8.1e-05	14.0	6.1386
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
    ];

    %% bus names
    mpc.bus_name = {
	'Embakasi Sub-Station_220kV_220kV' %1
	'Embakasi Sub-Station_132kV_132kV' %2
	'Embakasi SS_220kV' %3
	'Nairobi North 220Kv Substation_220kV_220kV' %4
	'Nairobi Substation 1_132kV_132kV' %5
	'Mariakani_132kV' %6
	'Kilifi_132kV' %7
	'Junju ward Substation 1_132kV' %8
	'Muhoroni Substation_132kV_132kV' %9
	'Sondu_132kV_132kV' %10
	'Eldoret substation_132kV_132kV' %11
	'Nakuru Substation_132kV' %12
	'Chemosit substation_132kV' %13
	'Kamburu 132 kV Substation_132kV_132kV' %14
	'Mbeere South Substation_220kV' %15
	'Kamburu 220 / 132kV Transmission Substation_220kV_220kV' %16
	'Kamburu 220 / 132kV Transmission Substation_132kV_132kV' %17
	'Soilo_132kV' %18
	'West Pokot Subcounty Substation 1_220kV_220kV' %19
	'Roysambu_132kV' %20
	'132 kV Mang'u Substation_132kV_132kV' %21
	'Makindu ward Substation_132kV' %22
	'Kipevu ward Substation 1_132kV' %23
	'Kipevu ward Substation 2_132kV' %24
	'Galu_132kV' %25
	'Kisii Substation 1_132kV_132kV' %26
	'Olkaria II Substation_220kV_220kV' %27
	'Maiella ward Substation_220kV' %28
	'Loiyangalani Substaton_400kV_400kV' %29
	'Suswa Substation 1_500kV_500kV' %30
	'Suswa Substation 1_400kV_400kV' %31
	'Suswa Substation 1_220kV_220kV' %32
	'Isinya Substation_400kV_400kV' %33
	'Isinya Substation_220kV_220kV' %34
	'Machakos_132kV_132kV' %35
	'Kinondo ward Substation_132kV' %36
	'Jomvu Kuu ward Substation 1_132kV' %37
	'Mwingi_132kV' %38
	'Kindaruma 1_132kV_132kV' %39
	'Kindaruma 2_132kV_132kV' %40
	'Meru_132kV_132kV' %41
	'Webuye substation_132kV_132kV' %42
	'West Pokot Subcounty Substation 2_220kV_220kV' %43
	'Sang'oro Substation_132kV_132kV' %44
	'Menengai_132kV_132kV' %45
	'kiganjo/mathari ward Substation_132kV' %46
	'Nanyuki substation_132kV_132kV' %47
	'Mumias Sugar's Rang'ala Power Substation_132kV' %48
	'Webuye_132kV_132kV' %49
	'Kakamega substation_132kV_132kV' %50
	'Nairobi Substation 2_220kV' %51
	'Ruai_132kV' %52
	'Garsen substation_220kV_220kV' %53
	'Lamu substation_220kV_220kV' %54
	'Biashara ward Substation_132kV' %55
	'Athi River to Embakasi 220kV Transition Substation_220kV_220kV' %56
	'Olkaria ward Substation 1_220kV_220kV' %57
	'Olkaria IV Substation_220kV_220kV' %58
	'Mbeere North Substation 1_220kV_220kV' %59
	'Kitale substation_220kV_220kV' %60
	'Kitale substation_132kV_132kV' %61
	'Bomet substation_132kV_132kV' %62
	'Sotik substation_132kV_132kV' %63
	'Garissa substation_132kV_132kV' %64
	'Mbeere North Substation 2_132kV' %65
	'Shabah Substation_132kV' %66
	'Hindi ward Substation_220kV' %67
	'Athi River ward Substation 2_220kV' %68
	'Olkaria ward Substation 2_132kV_132kV' %69
	'Olkaria V Substation_220kV_220kV' %70
	'Olkaria ward Substation 3_220kV_220kV' %71
	'Olkaria ward Substation 4_132kV' %72
	'Juja ward Substation_132kV' %73
	'Jomvu Kuu ward Substation 2_132kV' %74
	'Mariakani Substation 1_220kV_220kV' %75
	'Kakuyuni ward Substation_220kV_220kV' %76
	'Nairobi Substation 7_220kV' %77
	'Kiirwa Naari ward Substation_132kV_132kV' %78
	'Kibos Substation (KETRACO)_220kV_220kV' %79
	'Kibos Substation (KETRACO)_132kV_132kV' %80
	'Abyssinia substation_132kV' %81
	'Mnarani ward Substation 1_132kV_132kV' %82
	'Timboywo Substation_132kV_132kV' %83
	'Kamara ward Substation_132kV_132kV' %84
	'Narok Town ward Substation 1_132kV_132kV' %85
	'Central Sakwa ward Substation 2_132kV' %86
	'Kabuoch North ward Substation_132kV' %87
	'Wote Power Sub station_132kV' %88
	'Hospital ward Substation_132kV' %89
	'KPLC Kitui Substation_132kV' %90
	'Nairobi Substation 13_132kV' %91
	'Sagana Substation_132kV' %92
	'Rumuruti Substation_132kV' %93
	'Suswa Substation 2_132kV_132kV' %94
	'Sebit Substation_220kV' %95
	'Kaputiei North ward Substation 1_400kV' %96
	'Sultan Ketraco Substation_132kV' %97
	'Kiganjo ward Substation_132kV' %98
	'Loitokitok 132/33kV - KETRACO Substation_132kV_132kV' %99
	'Imbrikani/Eselelnkei ward Substation_132kV' %100
	'Namanga Substation_400kV' %101
	'Matinyani ward Substation_132kV' %102
	'Masaba ward Substation_132kV' %103
	'Kathungure Substation_132kV' %104
	'Mariakani Substation 2_400kV_400kV' %105
	'Githambo substation_132kV_132kV' %106
	'Mwavumbo ward Substation 1_132kV' %107
	'Mwavumbo ward Substation 2_132kV' %108
	'Kalama ward Substation_400kV' %109
	'Murinduko ward Substation_132kV' %110
	'Gakawa ward Substation_132kV' %111
	'Nanyuki Substation_132kV' %112
	'Lamu Substation_220kV' %113
	'Sodo Substation_500kV' %114
	'Lessos Substation_132kV' %115
	'Osia Substation_220kV' %116
	'Arusha Substation_400kV' %117
    };

    %% generator names
    mpc.gentype = {
	'Gitaru Hydro Power Station'
	'Masinga Power Station'
	'Sosiani Power station'
	'Gogo Power Station'
	'Mesco Power Station'
	'Sagana Falls Power Station'
	'Tana power station'
	'Wanjii power station'
	'Ndula'
	'Olkaria III Generation Plant'
	'Olkaria II Geothermal Power Station'
	'Rabai Power Plant'
	'Sondu Miriu Hydroelectric Power Station'
	'Sang'oro Hydroelectric Power Station'
	'Turkwel Hydro Power Station'
	'Kiambere Hydro Power Station'
	'Tagabi 1 Hydro Power Plant'
	'Marsabit'
	'Kipevu I power plant'
	'Triumph Power Plant'
	'Kamburu Hydro Power Station'
	'Garissa Solar Power Station'
	'[unnamed way/753235590]'
	'[unnamed way/808553626]'
	'Kindaruma Hydro Power Station'
	'Muhoroni power plant'
	'Kipevu III power plant'
	'Gulf Energy Power Station'
	'Olkaria IV Geothermal Power Station'
	'Olkaria V Geothermal Power Station'
	'Iberafrica Power Station'
	'Metumi'
	'Thika (MELEC) MSD Power Plant'
	'Alten Solar Power Station'
	'Radiant Solar Power Station'
	'Eldosol Solar Power Station'
	'Malindi Solar Power Station'
	'[unnamed way/1204267825]'
	'Kerenga 1 & 2'
	'Kapsongoi'
	'Jamji 1'
	'Jamji 2'
	'Jamji Solar Plant'
	'Imenti Tea'
	'Chania'
	'Gura'
	'[unnamed way/1369665610]'
	'[unnamed way/1369683259]'
	'[unnamed way/1395060855]'
	'[unnamed way/1395060856]'
	'[unnamed way/1395074730]'
	'[unnamed way/1395074731]'
	'Standard Rolling Mills'
	'[unnamed way/1422787168]'
	'[unnamed way/1424432979]'
	'[unnamed way/1424433491]'
	'[unnamed way/1424433639]'
	'[unnamed way/1424434508]'
	'[unnamed way/1424434509]'
	'[unnamed way/1424434522]'
	'[unnamed way/1424434537]'
	'[unnamed way/1424434698]'
	'[unnamed way/1424434858]'
	'[unnamed way/1424434944]'
	'[unnamed way/1424444955]'
	'[unnamed way/1424445067]'
	'[unnamed way/1424445339]'
	'[unnamed way/1424445579]'
	'[unnamed way/1424445691]'
	'[unnamed way/1426603147]'
	'[unnamed way/1426610903]'
	'[unnamed way/1426610905]'
	'Kilaguni Serena Safari Lodge'
	'[unnamed way/1473012259]'
	'[unnamed way/1497614688]'
    };

    %% generator fuel types
    mpc.fuel = {
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'geothermal'
	'geothermal'
	'oil'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'diesel'
	'oil'
	'oil'
	'hydro'
	'solar'
	'solar'
	'solar'
	'hydro'
	'oil'
	'oil'
	'oil'
	'geothermal'
	'geothermal'
	'oil'
	'hydro'
	'diesel'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'solar'
	'hydro'
	'hydro'
	'hydro'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
    };

    %% bus coordinates  ('lat, lon')
    mpc.coordinates = {
	'-1.260981, 36.915804'
	'-1.260981, 36.915804'
	'-1.340168, 36.873837'
	'-1.182218, 36.717225'
	'-1.254409, 36.905409'
	'-3.933120, 39.560798'
	'-3.624196, 39.846679'
	'-3.795450, 39.782905'
	'-0.211493, 35.150913'
	'-0.342593, 34.852017'
	'0.500908, 35.262992'
	'-0.303281, 36.138896'
	'-0.489026, 35.164888'
	'-0.805638, 37.685410'
	'-0.795195, 37.752511'
	'-0.808432, 37.688609'
	'-0.808432, 37.688609'
	'-0.281291, 36.037769'
	'1.911918, 35.356844'
	'-1.216131, 36.894105'
	'-1.061994, 37.051462'
	'-2.228395, 37.725234'
	'-4.039927, 39.636600'
	'-4.039339, 39.634486'
	'-4.320686, 39.544883'
	'-0.712677, 34.829418'
	'-0.864388, 36.298488'
	'-0.887970, 36.253557'
	'2.489836, 36.796245'
	'-1.062512, 36.359432'
	'-1.062512, 36.359432'
	'-1.062512, 36.359432'
	'-1.775372, 36.831158'
	'-1.775372, 36.831158'
	'-1.563868, 37.247548'
	'-4.381623, 39.443014'
	'-3.997004, 39.603947'
	'-0.950093, 38.033044'
	'-0.811738, 37.812655'
	'-0.810645, 37.812783'
	'0.104450, 37.685626'
	'0.451412, 34.729980'
	'1.912162, 35.359874'
	'-0.353370, 34.813547'
	'-0.198682, 36.055570'
	'-0.431865, 37.028475'
	'-0.001881, 37.068477'
	'0.155177, 34.331182'
	'0.588363, 34.784822'
	'0.361596, 34.503175'
	'-1.261480, 36.907506'
	'-1.255232, 36.968341'
	'-2.324700, 40.107091'
	'-2.200550, 40.782557'
	'-1.150246, 36.956749'
	'-1.374531, 36.908740'
	'-0.909186, 36.352649'
	'-0.918782, 36.333731'
	'-0.600022, 37.888356'
	'1.010267, 35.053021'
	'1.010267, 35.053021'
	'-0.779619, 35.283415'
	'-0.696411, 35.074560'
	'-0.379493, 39.624209'
	'-0.495198, 37.838628'
	'-0.340753, 39.601028'
	'-2.238328, 40.869545'
	'-1.459222, 36.954390'
	'-0.893347, 36.308566'
	'-0.899452, 36.349635'
	'-0.887986, 36.307794'
	'-0.891414, 36.295371'
	'-1.087157, 37.003106'
	'-4.009836, 39.585062'
	'-3.795818, 39.412854'
	'-3.208866, 39.978950'
	'-1.173684, 36.935043'
	'0.252007, 37.541872'
	'-0.032399, 34.829762'
	'-0.032399, 34.829762'
	'-0.076168, 34.793058'
	'-3.736450, 39.842242'
	'0.476255, 35.767758'
	'-0.063601, 35.649496'
	'-1.092119, 35.921137'
	'-0.891226, 34.524373'
	'-0.648118, 34.456172'
	'-1.768893, 37.612663'
	'-1.041219, 37.079927'
	'-1.362059, 38.008449'
	'-1.242972, 36.890472'
	'-0.666696, 37.212101'
	'0.260125, 36.535739'
	'-0.798575, 36.461845'
	'1.448398, 35.362567'
	'-1.712452, 36.694154'
	'-2.045520, 37.417942'
	'-0.992641, 36.846214'
	'-2.878240, 37.525147'
	'-2.389636, 37.545186'
	'-2.560916, 36.826318'
	'-1.308316, 37.946310'
	'-1.130570, 34.554993'
	'-0.427030, 37.617272'
	'-3.795058, 39.411117'
	'-0.710979, 36.876232'
	'-3.871719, 39.476962'
	'-3.873557, 39.435030'
	'-1.710982, 37.157603'
	'-0.548060, 37.392117'
	'0.003608, 37.072627'
	'0.070237, 37.041341'
	'-2.261808, 40.871600'
	'6.904709, 37.720662'
	'0.219398, 35.294745'
	'0.528838, 34.479770'
	'-3.417979, 36.577124'
    };
