%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%   Synthetic Electric Grid for Kenya                          %%%%%
%%%%   DC_feasible                                                    %%%%%
%%%%   2026-07-02                                                     %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   DC and AC Optimal Power Flow data for the Kenya
%   electricity transmission system (DC_feasible).
%   Please see CASEFORMAT for details on the case file format.
%
%   When publishing results using this data, please cite:
%   R. Asiamah, R. Sharma, C. Merkt, S. Talkington, J. Watson, and D. Molzahn,
%   "A Framework for the Creation of Highly Realistic International Synthetic
%   Grid Models," in preparation for submission to IEEE Transactions on Energy
%   Markets, Policy and Regulation, Jun. 2025.
%
%   Contact: Richard Asiamah (asiamah@gatech.edu)
%   Grid Optimization and Algorithms Lab
%   Georgia Institute of Technology
%% MATPOWER Case Format : Version 2
function mpc = KenyaGrid_DC_feasible
    mpc.version = '2';

    %%-----  Power Flow Data  -----%%
    %% system MVA base
    mpc.baseMVA = 100.0;

    %% bus data
    %    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
    mpc.bus = [
	1.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	2.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	3.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	4.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	5.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	6.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	7.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	8.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	9.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	10.0	3.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	11.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	12.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	13.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	14.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	15.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	16.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	17.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	230.0	1.0	1.1	0.9
	18.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	19.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	20.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	21.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	22.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	23.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	400.0	1.0	1.1	0.9
	24.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	400.0	1.0	1.1	0.9
	25.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	26.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	27.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	28.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	29.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	30.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	31.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	32.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	33.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	34.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	35.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	36.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	37.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	38.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	39.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	40.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	41.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	42.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	43.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	44.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	45.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	230.0	1.0	1.1	0.9
	46.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	47.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	48.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	49.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	50.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	51.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	52.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	53.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	54.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	55.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	56.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	57.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	58.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	59.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	60.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	61.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	62.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	63.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	64.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	65.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	400.0	1.0	1.1	0.9
	66.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	67.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	68.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	69.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	70.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	400.0	1.0	1.1	0.9
	71.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	72.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	73.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	74.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	75.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	76.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	77.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	78.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	79.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	80.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	400.0	1.0	1.1	0.9
	81.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	82.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	83.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	84.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	85.0	1.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	86.0	2.0	0.0	0.0	0.0	0.0	1.0	1.0	0.0	220.0	1.0	1.1	0.9
	87.0	1.0	0.0	0.0	0.0	0.0	1.0	0.0	0.0	220.0	1.0	0.0	0.0
	88.0	2.0	0.0	0.0	0.0	0.0	1.0	0.0	0.0	220.0	1.0	0.0	0.0
	89.0	1.0	0.6138	0.2017	0.0	0.0	1.0	0.0	0.0	132.0	1.0	0.0	0.0
	90.0	2.0	0.0	0.0	0.0	0.0	1.0	0.0	0.0	500.0	1.0	0.0	0.0
	91.0	1.0	25.8011	8.4804	0.0	0.0	1.0	0.0	0.0	132.0	1.0	0.0	0.0
	92.0	1.0	0.0	0.0	0.0	0.0	1.0	0.0	0.0	400.0	1.0	0.0	0.0
    ];

    %% generator data
    %    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin
    mpc.gen = [
	10.0	0.3522	0.0	86.4	-11.025	1.0	100.0	1.0	225.0	0.0
	29.0	0.3522	0.0	15.821	-2.019	1.0	100.0	1.0	41.2	0.0
	63.0	0.3522	0.0	0.154	-0.02	1.0	100.0	1.0	0.4	0.0
	48.0	0.3522	0.0	0.768	-0.098	1.0	100.0	1.0	2.0	0.0
	60.0	0.3522	0.0	0.165	-0.021	1.0	100.0	1.0	0.43	0.0
	30.0	0.3522	0.0	0.576	-0.074	1.0	100.0	1.0	1.5	0.0
	60.0	0.3522	0.0	9.869	-1.259	1.0	100.0	1.0	25.7	0.0
	60.0	0.3522	0.0	2.842	-0.363	1.0	100.0	1.0	7.4	0.0
	53.0	0.3522	0.0	0.768	-0.098	1.0	100.0	1.0	2.0	0.0
	22.0	0.3522	0.0	69.9	-18.3	1.0	100.0	1.0	150.0	0.0
	42.0	0.3522	0.0	48.697	-12.749	1.0	100.0	1.0	104.5	0.0
	5.0	0.3522	0.0	50.4	-5.76	1.0	100.0	1.0	90.0	0.0
	82.0	0.3522	0.0	23.309	-2.974	1.0	100.0	1.0	60.7	0.0
	47.0	0.3522	0.0	8.141	-1.039	1.0	100.0	1.0	21.2	0.0
	64.0	0.3522	0.0	40.704	-5.194	1.0	100.0	1.0	106.0	0.0
	36.0	0.3522	0.0	64.512	-8.232	1.0	100.0	1.0	168.0	0.0
	9.0	0.3522	0.0	0.327	-0.042	1.0	100.0	1.0	0.852	0.0
	75.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	18.0	0.3522	0.0	41.16	-4.704	1.0	100.0	1.0	73.5	0.0
	40.0	0.3522	0.0	46.48	-5.312	1.0	100.0	1.0	83.0	0.0
	11.0	0.3522	0.0	36.173	-4.616	1.0	100.0	1.0	94.2	0.0
	37.0	0.3522	0.0	16.45	-16.45	1.0	100.0	1.0	50.0	0.0
	22.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	17.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	10.0	0.3522	0.0	27.648	-3.528	1.0	100.0	1.0	72.0	0.0
	9.0	0.3522	0.0	33.6	-3.84	1.0	100.0	1.0	60.0	0.0
	19.0	0.3522	0.0	67.2	-7.68	1.0	100.0	1.0	120.0	0.0
	40.0	0.3522	0.0	44.979	-5.14	1.0	100.0	1.0	80.32	0.0
	41.0	0.3522	0.0	69.853	-18.288	1.0	100.0	1.0	149.9	0.0
	41.0	0.3522	0.0	80.292	-21.021	1.0	100.0	1.0	172.3	0.0
	3.0	0.3522	0.0	29.4	-3.36	1.0	100.0	1.0	52.5	0.0
	76.0	0.3522	0.0	2.15	-0.274	1.0	100.0	1.0	5.6	0.0
	53.0	0.3522	0.0	48.72	-5.568	1.0	100.0	1.0	87.0	0.0
	63.0	0.3522	0.0	14.476	-14.476	1.0	100.0	1.0	44.0	0.0
	63.0	0.3522	0.0	13.16	-13.16	1.0	100.0	1.0	40.0	0.0
	63.0	0.3522	0.0	13.16	-13.16	1.0	100.0	1.0	40.0	0.0
	6.0	0.3522	0.0	13.16	-13.16	1.0	100.0	1.0	40.0	0.0
	64.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	9.0	0.3522	0.0	0.18	-0.023	1.0	100.0	1.0	0.47	0.0
	9.0	0.3522	0.0	0.922	-0.118	1.0	100.0	1.0	2.4	0.0
	9.0	0.313	0.0	0.12	-0.015	1.0	100.0	1.0	0.313	0.0
	9.0	0.313	0.0	0.12	-0.015	1.0	100.0	1.0	0.313	0.0
	9.0	0.3522	0.0	0.204	-0.204	1.0	100.0	1.0	0.619	0.0
	61.0	0.3522	0.0	0.346	-0.044	1.0	100.0	1.0	0.9	0.0
	67.0	0.3522	0.0	0.384	-0.049	1.0	100.0	1.0	1.0	0.0
	30.0	0.3522	0.0	2.227	-0.284	1.0	100.0	1.0	5.8	0.0
	37.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	37.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	88.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	88.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	35.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	35.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	5.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	14.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	30.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	7.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	9.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	18.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	18.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	7.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	18.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	82.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	5.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	86.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	35.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	9.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	6.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	40.0	0.3522	0.0	1.645	-1.645	1.0	100.0	1.0	5.0	0.0
	14.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	9.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	37.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	9.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	68.0	0.322	0.0	0.106	-0.106	1.0	100.0	1.0	0.322	0.0
	90.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	86.0	0.069	0.0	0.023	-0.023	1.0	100.0	1.0	0.069	0.0
    ];

    %% branch data
    %    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
    mpc.branch = [
	26.0	20.0	0.007217	0.038085	0.019845	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	66.0	69.0	0.02147	0.113294	0.059033	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	66.0	50.0	0.021362	0.112721	0.058735	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	36.0	74.0	0.0138	0.072821	0.037944	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	48.0	21.0	0.022529	0.118879	0.061943	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	69.0	68.0	0.034212	0.180528	0.094066	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	48.0	49.0	0.01929	0.101792	0.05304	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	48.0	73.0	0.014772	0.077949	0.040616	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	71.0	28.0	0.023417	0.123565	0.064385	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	16.0	5.0	0.154722	0.81644	0.425416	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	5.0	20.0	0.024506	0.129316	0.067381	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	5.0	7.0	0.026105	0.13775	0.071776	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	27.0	18.0	0.003745	0.019763	0.010298	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	27.0	19.0	0.003657	0.019298	0.010056	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	24.0	70.0	0.001783	0.024897	0.288813	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	42.0	41.0	0.000716	0.003776	0.001968	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	5.0	27.0	0.005055	0.026676	0.0139	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	27.0	5.0	0.005133	0.027086	0.014114	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	30.0	84.0	0.026667	0.140719	0.073324	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	46.0	32.0	0.00214	0.017679	0.038482	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	8.0	14.0	0.007355	0.038813	0.020224	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	18.0	19.0	0.000604	0.00319	0.001662	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	32.0	38.0	0.000701	0.003697	0.001926	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	32.0	38.0	0.000702	0.003704	0.00193	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	24.0	25.0	2.7e-05	0.000379	0.004401	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	32.0	3.0	0.001338	0.011057	0.024067	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	33.0	38.0	0.004222	0.022279	0.011609	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	27.0	44.0	0.000174	0.00092	0.000479	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	5.0	27.0	0.006701	0.035359	0.018424	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	77.0	79.0	0.001161	0.006128	0.003193	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	22.0	42.0	0.000752	0.006216	0.01353	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	15.0	56.0	0.000803	0.004235	0.002207	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	33.0	32.0	0.00067	0.005533	0.012045	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	11.0	12.0	0.000171	0.001409	0.003067	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	32.0	38.0	8.9e-05	0.000739	0.001609	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	53.0	67.0	0.014687	0.077499	0.040382	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	81.0	60.0	0.011091	0.058525	0.030495	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	9.0	72.0	0.013825	0.07295	0.038011	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	35.0	46.0	0.001259	0.006646	0.003463	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	28.0	37.0	0.105544	0.556939	0.2902	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	64.0	59.0	0.007892	0.065211	0.141946	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	40.0	3.0	0.001306	0.010793	0.023492	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	78.0	33.0	2.2e-05	0.000118	6.2e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	76.0	43.0	0.022058	0.116395	0.060649	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	33.0	16.0	0.072942	0.384904	0.200559	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	58.0	4.0	0.000141	0.001166	0.002537	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	47.0	82.0	0.004701	0.024806	0.012925	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	28.0	10.0	0.015155	0.07997	0.04167	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	23.0	65.0	0.000316	0.004414	0.051205	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	42.0	52.0	0.032304	0.170462	0.088821	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	23.0	80.0	0.000707	0.009879	0.114599	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	42.0	22.0	0.00137	0.00723	0.003767	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	23.0	40.0	0.005003	0.041341	0.089987	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	42.0	22.0	2e-05	0.000104	5.4e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	42.0	22.0	2.2e-05	0.000116	6e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	30.0	10.0	0.051183	0.270086	0.140732	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	42.0	22.0	0.000548	0.002891	0.001506	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	38.0	10.0	0.061068	0.322246	0.16791	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	57.0	46.0	0.00305	0.025197	0.054847	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	59.0	63.0	0.033704	0.177848	0.09267	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	85.0	62.0	0.036384	0.191992	0.10004	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	71.0	54.0	0.000593	0.003127	0.00163	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	10.0	32.0	0.012471	0.103038	0.224284	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	32.0	10.0	0.012097	0.099949	0.21756	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	42.0	22.0	1.3e-05	0.00011	0.000239	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	13.0	7.0	0.005967	0.031485	0.016406	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	6.0	13.0	0.008004	0.042238	0.022009	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	42.0	22.0	0.000342	0.002828	0.006155	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	5.0	79.0	0.002689	0.022222	0.04837	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	84.0	85.0	3.6e-05	0.00019	9.9e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	45.0	17.0	0.000375	0.003219	0.007936	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	53.0	43.0	5e-05	0.000263	0.000137	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	84.0	75.0	0.036537	0.192801	0.100461	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	33.0	78.0	0.000563	0.00465	0.010122	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	72.0	51.0	0.013149	0.069382	0.036152	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	72.0	83.0	0.016682	0.088027	0.045867	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	80.0	55.0	0.006027	0.031802	0.016571	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	42.0	86.0	5e-06	4.4e-05	9.6e-05	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	42.0	86.0	0.000154	0.001276	0.002778	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	42.0	86.0	0.00019	0.001569	0.003415	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	42.0	86.0	1.3e-05	0.00011	0.000239	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	10.0	61.0	0.060969	0.32172	0.167636	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	42.0	86.0	0.000464	0.003837	0.008353	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	23.0	79.0	0.007636	0.106637	1.237027	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	75.0	61.0	0.013428	0.070856	0.03692	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	4.3e-05	0.000356	0.000775	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	1.0	42.0	0.011125	0.058702	0.030588	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	5.0	1.0	0.050243	0.415129	0.903612	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	1e-05	8.2e-05	0.000179	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	10.0	1.0	0.000841	0.00695	0.015129	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	10.0	1.0	0.000129	0.00068	0.000354	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	10.0	1.0	0.000118	0.000623	0.000325	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	10.0	3.0	0.00392	0.020685	0.010778	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	23.0	1.0	3e-06	3.9e-05	0.000457	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	1.0	57.0	0.004974	0.041101	0.089465	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	33.0	1.0	0.015482	0.127917	0.278437	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	39.0	87.0	397761.51342	7644.234762	6.7e-05	0.0	0.0	0.0	0.0	0.0	1.0	-60.0	60.0
	42.0	1.0	0.003086	0.025502	0.05551	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	23.0	1.0	2e-06	3.1e-05	0.000362	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	0.008172	0.114119	1.323821	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	88.0	1.0	0.023587	0.194883	0.424203	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	38.0	1.0	0.039569	0.208797	0.108796	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	14.0	1.0	0.027674	0.14603	0.076091	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	0.059075	0.311729	0.16243	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	63.0	0.045922	0.242321	0.126264	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	0.05098	0.269012	0.140172	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	10.0	0.004025	0.03326	0.072398	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	5.0	1.0	0.013668	0.112935	0.245825	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	1.0	8.0	0.03581	0.188964	0.098462	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	0.010834	0.089515	0.194847	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	23.0	1.0	2.2e-05	0.000306	0.003545	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	0.008481	0.044752	0.023318	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	42.0	82.0	0.005657	0.078991	0.916322	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	89.0	1.0	0.036935	0.1949	0.101555	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	64.0	2.0	0.007629	0.063034	0.137206	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	90.0	1.0	0.010249	0.174091	3.771204	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	0.014053	0.074154	0.038639	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	0.002528	0.013341	0.006952	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	9e-06	7.5e-05	0.000164	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	10.0	1.0	2.4e-05	0.000128	6.7e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	10.0	1.0	2.4e-05	0.000125	6.5e-05	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	42.0	0.002048	0.016924	0.036839	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	1.0	31.0	0.016327	0.086153	0.044891	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	42.0	1.0	0.002827	0.023362	0.050852	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	14.0	1.0	0.006428	0.03392	0.017675	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	91.0	0.035545	0.187563	0.097732	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	92.0	23.0	0.003919	0.054728	0.634863	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	9.0	1.0	0.015973	0.084284	0.043917	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	23.0	0.001928	0.026928	0.31238	1615.14	1615.14	1615.14	0.0	0.0	1.0	-60.0	60.0
	1.0	1.0	0.01189	0.098239	0.213837	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	10.0	1.0	0.008062	0.042542	0.022167	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	29.0	1.0	0.001359	0.007173	0.003738	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	34.0	2.0	0.005327	0.044016	0.095811	518.74	518.74	518.74	0.0	0.0	1.0	-60.0	60.0
	37.0	1.0	0.002782	0.014683	0.00765	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	1.0	2.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	19.0	20.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	25.0	26.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	45.0	46.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	46.0	47.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	49.0	50.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	77.0	78.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	116.0	117.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	224.0	225.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
    ];

    %%-----  OPF Data  -----%%
    %% cost data
    %    model    startup    shutdown    n    c2    c1    c0
    mpc.gencost = [
	2.0	0.0	0.0	3.0	0.003457	14.0	250.985
	2.0	0.0	0.0	3.0	0.000626	14.0	45.6804
	2.0	0.0	0.0	3.0	0.0	14.0	0.1068
	2.0	0.0	0.0	3.0	2.3e-05	14.0	1.894
	2.0	0.0	0.0	3.0	0.0	14.0	0.1403
	2.0	0.0	0.0	3.0	1.5e-05	14.0	1.3355
	2.0	0.0	0.0	3.0	0.000388	14.0	28.3669
	2.0	0.0	0.0	3.0	0.000106	14.0	7.9258
	2.0	0.0	0.0	3.0	2.3e-05	14.0	1.894
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.2453	33.504	1186.26
	2.0	0.0	0.0	3.0	0.000927	14.0	67.4619
	2.0	0.0	0.0	3.0	0.000318	14.0	23.3404
	2.0	0.0	0.0	3.0	0.001624	14.0	118.062
	2.0	0.0	0.0	3.0	0.002579	14.0	187.316
	2.0	0.0	0.0	3.0	5e-06	14.0	0.6117
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.187715	30.5571	1004.694
	2.0	0.0	0.0	3.0	0.22087	32.2538	1109.232
	2.0	0.0	0.0	3.0	0.001443	14.0	104.8814
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.001101	14.0	80.084
	2.0	0.0	0.0	3.0	0.1406	28.146	856.14
	2.0	0.0	0.0	3.0	0.35	38.862	1516.38
	2.0	0.0	0.0	3.0	0.211517	31.775152	1079.7413
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.114425	26.8065	773.61
	2.0	0.0	0.0	3.0	7.8e-05	14.0	5.9152
	2.0	0.0	0.0	3.0	0.23483	32.9682	1153.248
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	14.0	0.185
	2.0	0.0	0.0	3.0	2.9e-05	14.0	2.3408
	2.0	0.0	0.0	3.0	0.0	14.0	0.0096
	2.0	0.0	0.0	3.0	0.0	14.0	0.0096
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	6e-06	14.0	0.6653
	2.0	0.0	0.0	3.0	7e-06	14.0	0.777
	2.0	0.0	0.0	3.0	8.1e-05	14.0	6.1386
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
    ];

    %% bus names
    mpc.bus_name = {
	'Embakasi Sub-Station_220kV_220kV' %1
	'Embakasi Sub-Station_132kV_132kV' %2
	'Embakasi SS_220kV' %3
	'Nairobi North 220Kv Substation_220kV_220kV' %4
	'Mariakani_132kV' %5
	'Kilifi_132kV' %6
	'Junju ward Substation 1_132kV' %7
	'Nakuru Substation_132kV' %8
	'Chemosit substation_132kV' %9
	'Mbeere South Substation_132kV' %10
	'Kamburu 220 / 132kV Transmission Substation_220kV_220kV' %11
	'Kamburu 220 / 132kV Transmission Substation_132kV_132kV' %12
	'Junju ward Substation 2_132kV' %13
	'Soilo_132kV' %14
	'Roysambu_132kV' %15
	'Makindu ward Substation_132kV' %16
	'Ngong Wind Power Project_230kV' %17
	'Kipevu ward Substation 1_132kV' %18
	'Kipevu ward Substation 2_132kV' %19
	'Galu_132kV' %20
	'Kisii Substation 1_132kV_132kV' %21
	'Maiella ward Substation_220kV' %22
	'KPLC Sub Stattion_400kV' %23
	'Isinya Substation_400kV_400kV' %24
	'Isinya Substation_220kV_220kV' %25
	'Kinondo ward Substation_132kV' %26
	'Jomvu Kuu ward Substation 1_132kV' %27
	'Mwingi_132kV' %28
	'Masinga Central ward Substation_132kV' %29
	'kiganjo/mathari ward Substation_132kV' %30
	'Mumias Sugar's Rang'ala Power Substation_132kV' %31
	'Nairobi Substation 2_220kV' %32
	'Ruai_132kV' %33
	'Garsen substation_220kV_220kV' %34
	'Biashara ward Substation_132kV' %35
	'Mbeere North Substation 2_132kV' %36
	'Shabah Substation_132kV' %37
	'Nairobi Substation 5_132kV' %38
	'Hindi ward Substation_220kV' %39
	'Athi River ward Substation 2_220kV' %40
	'Olkaria ward Substation 2_132kV_132kV' %41
	'Olkaria ward Substation 4_132kV' %42
	'Juja ward Substation_132kV' %43
	'Jomvu Kuu ward Substation 2_132kV' %44
	'KIMUKA 230KV Substation_230kV_230kV' %45
	'Nairobi Substation 7_220kV' %46
	'Abyssinia substation_132kV' %47
	'Central Sakwa ward Substation 2_132kV' %48
	'Kabuoch North ward Substation_132kV' %49
	'Wote Power Sub station_132kV' %50
	'Bomet Substation_132kV' %51
	'Narok Town ward Substation 2_132kV' %52
	'Hospital ward Substation_132kV' %53
	'KPLC Kitui Substation_132kV' %54
	'Mumbuni North ward Substation_132kV' %55
	'Nairobi Substation 13_132kV' %56
	'Kihara ward Substation_220kV' %57
	'Cianda ward Substation_220kV' %58
	'Kitale Substation_220kV' %59
	'Sagana Substation_132kV' %60
	'Meru Substation_132kV' %61
	'Rumuruti Substation_132kV' %62
	'Eldoret Substation_132kV' %63
	'Sebit Substation_220kV' %64
	'Kaputiei North ward Substation 1_400kV' %65
	'Sultan Ketraco Substation_132kV' %66
	'Kiganjo ward Substation_132kV' %67
	'Loitokitok 132/33kV - KETRACO Substation_132kV_132kV' %68
	'Imbrikani/Eselelnkei ward Substation_132kV' %69
	'Namanga Substation_400kV' %70
	'Matinyani ward Substation_132kV' %71
	'Kenya Power Matutu Sub Station_132kV' %72
	'Masaba ward Substation_132kV' %73
	'Kathungure Substation_132kV' %74
	'Isiolo east Substation_132kV' %75
	'Githambo substation_132kV_132kV' %76
	'Mwavumbo ward Substation 1_132kV' %77
	'Mwihoko ward Substation_132kV' %78
	'Mwavumbo ward Substation 2_132kV' %79
	'Kalama ward Substation_400kV' %80
	'Murinduko ward Substation_132kV' %81
	'Kisumu Substation 2_132kV' %82
	'Kisii Central ward Substation_132kV' %83
	'Gakawa ward Substation_132kV' %84
	'Nanyuki Substation_132kV' %85
	'Olkaria ward Substation 5_220kV' %86
	'Mantondi Substation_220kV' %87
	'Lessos substation_220kV' %88
	'Tororo Thermal Power Station_132kV' %89
	'Ethiopia_500kV' %90
	'Lessos substation_132kV' %91
	'Lemugur Substation_400kV' %92
    };

    %% generator names
    mpc.gentype = {
	'Gitaru Hydro Power Station'
	'Masinga Power Station'
	'Sosiani Power station'
	'Gogo Power Station'
	'Mesco Power Station'
	'Sagana Falls Power Station'
	'Tana power station'
	'Wanjii power station'
	'Ndula'
	'Olkaria III Generation Plant'
	'Olkaria II Geothermal Power Station'
	'Rabai Power Plant'
	'Sondu Miriu Hydroelectric Power Station'
	'Sang'oro Hydroelectric Power Station'
	'Turkwel Hydro Power Station'
	'Kiambere Hydro Power Station'
	'Tagabi 1 Hydro Power Plant'
	'Marsabit'
	'Kipevu I power plant'
	'Triumph Power Plant'
	'Kamburu Hydro Power Station'
	'Garissa Solar Power Station'
	'[unnamed way/753235590]'
	'[unnamed way/808553626]'
	'Kindaruma Hydro Power Station'
	'Muhoroni power plant'
	'Kipevu III power plant'
	'Gulf Energy Power Station'
	'Olkaria IV Geothermal Power Station'
	'Olkaria V Geothermal Power Station'
	'Iberafrica Power Station'
	'Metumi'
	'Thika (MELEC) MSD Power Plant'
	'Alten Solar Power Station'
	'Radiant Solar Power Station'
	'Eldosol Solar Power Station'
	'Malindi Solar Power Station'
	'[unnamed way/1204267825]'
	'Kerenga 1 & 2'
	'Kapsongoi'
	'Jamji 1'
	'Jamji 2'
	'Jamji Solar Plant'
	'Imenti Tea'
	'Chania'
	'Gura'
	'[unnamed way/1369665610]'
	'[unnamed way/1369683259]'
	'[unnamed way/1395060855]'
	'[unnamed way/1395060856]'
	'[unnamed way/1395074730]'
	'[unnamed way/1395074731]'
	'Standard Rolling Mills'
	'[unnamed way/1422787168]'
	'[unnamed way/1424432979]'
	'[unnamed way/1424433491]'
	'[unnamed way/1424433639]'
	'[unnamed way/1424434508]'
	'[unnamed way/1424434509]'
	'[unnamed way/1424434522]'
	'[unnamed way/1424434537]'
	'[unnamed way/1424434698]'
	'[unnamed way/1424434858]'
	'[unnamed way/1424434944]'
	'[unnamed way/1424444955]'
	'[unnamed way/1424445067]'
	'[unnamed way/1424445339]'
	'[unnamed way/1424445579]'
	'[unnamed way/1424445691]'
	'[unnamed way/1426603147]'
	'[unnamed way/1426610903]'
	'[unnamed way/1426610905]'
	'Kilaguni Serena Safari Lodge'
	'[unnamed way/1473012259]'
	'[unnamed way/1497614688]'
    };

    %% generator fuel types
    mpc.fuel = {
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'geothermal'
	'geothermal'
	'oil'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'diesel'
	'oil'
	'oil'
	'hydro'
	'solar'
	'solar'
	'solar'
	'hydro'
	'oil'
	'oil'
	'oil'
	'geothermal'
	'geothermal'
	'oil'
	'hydro'
	'diesel'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'solar'
	'hydro'
	'hydro'
	'hydro'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
    };

    %% bus coordinates  ('lat, lon')
    mpc.coordinates = {
	'-1.260981, 36.915804'
	'-1.260981, 36.915804'
	'-1.340168, 36.873837'
	'-1.182218, 36.717225'
	'-3.933120, 39.560798'
	'-3.624196, 39.846679'
	'-3.795450, 39.782905'
	'-0.303281, 36.138896'
	'-0.489026, 35.164888'
	'-0.795195, 37.752511'
	'-0.808432, 37.688609'
	'-0.808432, 37.688609'
	'-3.793123, 39.789743'
	'-0.281291, 36.037769'
	'-1.216131, 36.894105'
	'-2.228395, 37.725234'
	'-1.381048, 36.635506'
	'-4.039927, 39.636600'
	'-4.039339, 39.634486'
	'-4.320686, 39.544883'
	'-0.712677, 34.829418'
	'-0.887970, 36.253557'
	'-1.832390, 36.803320'
	'-1.775372, 36.831158'
	'-1.775372, 36.831158'
	'-4.381623, 39.443014'
	'-3.997004, 39.603947'
	'-0.950093, 38.033044'
	'-0.878741, 37.588675'
	'-0.431865, 37.028475'
	'0.155177, 34.331182'
	'-1.261480, 36.907506'
	'-1.255232, 36.968341'
	'-2.324700, 40.107091'
	'-1.150246, 36.956749'
	'-0.495198, 37.838628'
	'-0.340753, 39.601028'
	'-1.258308, 36.901541'
	'-2.238328, 40.869545'
	'-1.459222, 36.954390'
	'-0.893347, 36.308566'
	'-0.891414, 36.295371'
	'-1.087157, 37.003106'
	'-4.009836, 39.585062'
	'-1.333957, 36.603026'
	'-1.173684, 36.935043'
	'-0.076168, 34.793058'
	'-0.891226, 34.524373'
	'-0.648118, 34.456172'
	'-1.768893, 37.612663'
	'-0.786370, 35.339371'
	'-1.089248, 35.869431'
	'-1.041219, 37.079927'
	'-1.362059, 38.008449'
	'-1.521006, 37.237258'
	'-1.242972, 36.890472'
	'-1.216985, 36.778121'
	'-1.123407, 36.757441'
	'1.023888, 35.008954'
	'-0.666696, 37.212101'
	'0.054884, 37.637109'
	'0.260125, 36.535739'
	'0.524809, 35.264687'
	'1.448398, 35.362567'
	'-1.712452, 36.694154'
	'-2.045520, 37.417942'
	'-0.992641, 36.846214'
	'-2.878240, 37.525147'
	'-2.389636, 37.545186'
	'-2.560916, 36.826318'
	'-1.308316, 37.946310'
	'-0.719916, 35.038918'
	'-1.130570, 34.554993'
	'-0.427030, 37.617272'
	'0.332613, 37.575287'
	'-0.710979, 36.876232'
	'-3.871719, 39.476962'
	'-1.226426, 36.976272'
	'-3.873557, 39.435030'
	'-1.710982, 37.157603'
	'-0.548060, 37.392117'
	'-0.074489, 34.821575'
	'-0.674003, 34.785592'
	'0.003608, 37.072627'
	'0.070237, 37.041341'
	'-0.838680, 36.362161'
	'-2.261808, 40.871600'
	'0.219955, 35.294230'
	'0.637353, 34.117876'
	'6.904709, 37.720662'
	'0.219398, 35.294745'
	'-3.417979, 36.577124'
    };
