%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%   Synthetic Electric Grid for Puerto Rico                    %%%%%
%%%%   AC_feasible                                                    %%%%%
%%%%   2026-06-16                                                     %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   DC and AC Optimal Power Flow data for the Puerto Rico
%   electricity transmission system (AC_feasible).
%   Please see CASEFORMAT for details on the case file format.
%
%   When publishing results using this data, please cite:
%   R. Asiamah, R. Sharma, C. Merkt, S. Talkington, J. Watson, and D. Molzahn,
%   "A Framework for the Creation of Highly Realistic International Synthetic
%   Grid Models," to appear in IEEE Transactions on Energy Markets, Policy
%   and Regulation, Jun. 2025.
%
%   Contact: Richard Asiamah (asiamah@gatech.edu)
%   Grid Optimization and Algorithms Lab, Georgia Institute of Technology
%
%% MATPOWER Case Format : Version 2
function mpc = Puerto_RicoGrid_AC_feasible
    mpc.version = '2';

    %%-----  Power Flow Data  -----%%
    %% system MVA base
    mpc.baseMVA = 100.0;

    %% bus data
    %    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
    mpc.bus = [
	1.0	3.0	0.2857	0.0939	0.0	0.0	1.0	1.0	0.0	230.0	1.0	1.1	0.9
	2.0	1.0	19.5452	6.4242	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	3.0	1.0	26.4956	8.7087	0.0	0.0	1.0	1.0	-1.8e-05	115.0	1.0	1.1	0.9
	4.0	1.0	9.8554	3.2393	0.0	0.0	1.0	1.0	-5e-06	230.0	1.0	1.1	0.9
	5.0	1.0	9.8554	3.2393	0.0	0.0	1.0	1.0	-5e-06	115.0	1.0	1.1	0.9
	6.0	1.0	9.2166	3.0293	0.0	0.0	1.0	1.0	-4e-06	230.0	1.0	1.1	0.9
	7.0	1.0	17.2246	5.6615	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	8.0	1.0	9.4466	3.1049	0.0	0.0	1.0	1.0	-5e-06	115.0	1.0	1.1	0.9
	9.0	1.0	26.6748	8.7676	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	10.0	1.0	4.6258	1.5204	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	11.0	1.0	10.1573	3.3385	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	12.0	1.0	16.4052	5.3921	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	13.0	1.0	24.1422	7.9352	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	14.0	1.0	17.7164	5.8231	0.0	0.0	1.0	1.0	-4e-05	230.0	1.0	1.1	0.9
	15.0	1.0	17.7164	5.8231	0.0	0.0	1.0	1.0	-4e-05	115.0	1.0	1.1	0.9
	16.0	1.0	10.5324	3.4618	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	17.0	2.0	4.1627	1.3682	0.0	0.0	1.0	1.0	-1.2e-05	230.0	1.0	1.1	0.9
	18.0	1.0	4.1627	1.3682	0.0	0.0	1.0	1.0	-1.2e-05	115.0	1.0	1.1	0.9
	19.0	1.0	8.4889	2.7902	0.0	0.0	1.0	1.0	-9e-06	115.0	1.0	1.1	0.9
	20.0	2.0	4.8915	1.6078	0.0	0.0	1.0	1.0	0.0	230.0	1.0	1.1	0.9
	21.0	1.0	2.6695	0.8774	0.0	0.0	1.0	1.0	2.2e-05	115.0	1.0	1.1	0.9
	22.0	1.0	8.226	2.7038	0.0	0.0	1.0	1.0	-1.5e-05	230.0	1.0	1.1	0.9
	23.0	1.0	27.9734	9.1944	0.0	0.0	1.0	1.0	1e-05	115.0	1.0	1.1	0.9
	24.0	1.0	28.132	9.2465	0.0	0.0	1.0	1.0	-9e-06	230.0	1.0	1.1	0.9
	25.0	2.0	6.8686	2.2576	0.0	0.0	1.0	1.0	2.5e-05	230.0	1.0	1.1	0.9
	26.0	1.0	7.3731	2.4234	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	27.0	1.0	8.4127	2.7651	0.0	0.0	1.0	1.0	-1.5e-05	230.0	1.0	1.1	0.9
	28.0	1.0	8.313	2.7324	0.0	0.0	1.0	1.0	-1.5e-05	230.0	1.0	1.1	0.9
	29.0	1.0	11.2463	3.6965	0.0	0.0	1.0	1.0	1.1e-05	115.0	1.0	1.1	0.9
	30.0	1.0	33.7487	11.0927	0.0	0.0	1.0	1.0	-1.8e-05	115.0	1.0	1.1	0.9
	31.0	2.0	10.1414	3.3333	0.0	0.0	1.0	1.0	6e-06	115.0	1.0	1.1	0.9
	32.0	1.0	23.8071	7.825	0.0	0.0	1.0	1.0	-5e-06	230.0	1.0	1.1	0.9
	33.0	1.0	28.6074	9.4028	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	34.0	2.0	19.5588	6.4287	0.0	0.0	1.0	1.0	-4e-05	230.0	1.0	1.1	0.9
	35.0	1.0	6.7885	2.2313	0.0	0.0	1.0	1.0	-1e-06	115.0	1.0	1.1	0.9
	36.0	2.0	0.5858	0.1925	0.0	0.0	1.0	1.0	-2.6e-05	115.0	1.0	1.1	0.9
	37.0	1.0	27.2026	8.9411	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	38.0	1.0	25.6813	8.441	0.0	0.0	1.0	1.0	-1.8e-05	115.0	1.0	1.1	0.9
	39.0	1.0	22.8022	7.4947	0.0	0.0	1.0	1.0	-1.8e-05	115.0	1.0	1.1	0.9
	40.0	1.0	32.0181	10.5238	0.0	0.0	1.0	1.0	-9e-06	115.0	1.0	1.1	0.9
	41.0	1.0	24.738	8.131	0.0	0.0	1.0	1.0	-9e-06	230.0	1.0	1.1	0.9
	42.0	1.0	34.5892	11.3689	0.0	0.0	1.0	1.0	0.0	115.0	1.0	1.1	0.9
	43.0	1.0	26.4281	8.6865	0.0	0.0	1.0	1.0	-1.2e-05	115.0	1.0	1.1	0.9
	44.0	1.0	7.6498	2.5144	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	45.0	1.0	36.1278	11.8746	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	46.0	2.0	7.7236	2.5386	0.0	0.0	1.0	1.0	-1e-06	230.0	1.0	1.1	0.9
	47.0	1.0	23.7152	7.7948	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	48.0	2.0	4.7336	1.5559	0.0	0.0	1.0	1.0	0.0	115.0	1.0	1.1	0.9
	49.0	1.0	7.5788	2.491	0.0	0.0	1.0	1.0	-3e-06	115.0	1.0	1.1	0.9
	50.0	1.0	7.7663	2.5527	0.0	0.0	1.0	1.0	1.1e-05	115.0	1.0	1.1	0.9
	51.0	1.0	0.2857	0.0939	0.0	0.0	1.0	1.0	1.1e-05	230.0	1.0	1.1	0.9
	52.0	2.0	3.0765	1.0112	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	53.0	1.0	7.1417	2.3474	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	54.0	1.0	8.8496	2.9087	0.0	0.0	1.0	1.0	-1.4e-05	230.0	1.0	1.1	0.9
	55.0	1.0	12.7993	4.2069	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	56.0	1.0	8.2681	2.7176	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	57.0	2.0	0.4359	0.1433	0.0	0.0	1.0	1.0	1.1e-05	230.0	1.0	1.1	0.9
	58.0	2.0	0.4311	0.1417	0.0	0.0	1.0	1.0	1.2e-05	230.0	1.0	1.1	0.9
	59.0	1.0	7.6693	2.5208	0.0	0.0	1.0	1.0	-4e-06	115.0	1.0	1.1	0.9
	60.0	1.0	4.743	1.5589	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	61.0	2.0	5.1237	1.6841	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	62.0	2.0	7.4348	2.4437	0.0	0.0	1.0	1.0	1.5e-05	230.0	1.0	1.1	0.9
	63.0	1.0	11.4993	3.7796	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	64.0	1.0	6.9177	2.2737	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	65.0	2.0	12.0438	3.9586	0.0	0.0	1.0	1.0	-7e-06	230.0	1.0	1.1	0.9
	66.0	2.0	5.5823	1.8348	0.0	0.0	1.0	1.0	-1.5e-05	230.0	1.0	1.1	0.9
	67.0	1.0	6.5882	2.1654	0.0	0.0	1.0	1.0	1.3e-05	115.0	1.0	1.1	0.9
	68.0	1.0	14.1387	4.6472	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	69.0	1.0	5.5505	1.8244	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	70.0	2.0	6.1201	2.0116	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	71.0	1.0	10.6745	3.5085	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	72.0	1.0	15.2323	5.0066	0.0	0.0	1.0	1.0	-0.0	115.0	1.0	1.1	0.9
	73.0	1.0	19.6273	6.4512	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	74.0	1.0	3.5183	1.1564	0.0	0.0	1.0	1.0	6e-06	115.0	1.0	1.1	0.9
	75.0	2.0	11.9741	3.9357	0.0	0.0	1.0	1.0	-1.6e-05	115.0	1.0	1.1	0.9
	76.0	1.0	4.3748	1.4379	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	77.0	1.0	5.2322	1.7197	0.0	0.0	1.0	1.0	0.0	230.0	1.0	1.1	0.9
	78.0	1.0	4.7544	1.5627	0.0	0.0	1.0	1.0	-1e-06	115.0	1.0	1.1	0.9
	79.0	1.0	6.3565	2.0893	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	80.0	1.0	3.038	0.9985	0.0	0.0	1.0	1.0	1e-06	115.0	1.0	1.1	0.9
	81.0	1.0	31.8429	10.4663	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	82.0	1.0	7.5841	2.4928	0.0	0.0	1.0	1.0	-9e-06	115.0	1.0	1.1	0.9
	83.0	1.0	6.8891	2.2643	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	84.0	1.0	9.1015	2.9915	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	85.0	1.0	10.2321	3.3631	0.0	0.0	1.0	1.0	-1e-06	115.0	1.0	1.1	0.9
	86.0	1.0	5.7481	1.8893	0.0	0.0	1.0	1.0	1.3e-05	115.0	1.0	1.1	0.9
	87.0	1.0	4.7423	1.5587	0.0	0.0	1.0	1.0	1.3e-05	115.0	1.0	1.1	0.9
	88.0	1.0	16.1763	5.3169	0.0	0.0	1.0	1.0	-3e-06	115.0	1.0	1.1	0.9
	89.0	1.0	10.0439	3.3013	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	90.0	1.0	8.4795	2.7871	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	91.0	1.0	8.2978	2.7274	0.0	0.0	1.0	1.0	-4e-05	115.0	1.0	1.1	0.9
	92.0	1.0	15.6748	5.1521	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	93.0	1.0	7.3527	2.4167	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	94.0	1.0	14.3822	4.7272	0.0	0.0	1.0	1.0	-5e-06	115.0	1.0	1.1	0.9
	95.0	1.0	19.631	6.4524	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	96.0	1.0	8.8849	2.9203	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	97.0	1.0	27.4309	9.0161	0.0	0.0	1.0	1.0	-4e-05	115.0	1.0	1.1	0.9
	98.0	2.0	13.8765	4.561	0.0	0.0	1.0	1.0	-4.1e-05	230.0	1.0	1.1	0.9
	99.0	1.0	13.8765	4.561	0.0	0.0	1.0	1.0	-4e-05	115.0	1.0	1.1	0.9
	100.0	1.0	7.915	2.6015	0.0	0.0	1.0	1.0	-5e-06	115.0	1.0	1.1	0.9
	101.0	1.0	25.6647	8.4356	0.0	0.0	1.0	1.0	-4e-05	230.0	1.0	1.1	0.9
	102.0	1.0	34.634	11.3836	0.0	0.0	1.0	1.0	-1e-06	115.0	1.0	1.1	0.9
	103.0	1.0	8.0115	2.6333	0.0	0.0	1.0	1.0	-0.0	115.0	1.0	1.1	0.9
	104.0	1.0	37.5618	12.346	0.0	0.0	1.0	1.0	-1.8e-05	115.0	1.0	1.1	0.9
	105.0	1.0	35.53	11.6781	0.0	0.0	1.0	1.0	-7e-06	115.0	1.0	1.1	0.9
	106.0	1.0	29.2661	9.6193	0.0	0.0	1.0	1.0	-7e-06	115.0	1.0	1.1	0.9
	107.0	1.0	35.8148	11.7718	0.0	0.0	1.0	1.0	-1.2e-05	115.0	1.0	1.1	0.9
	108.0	2.0	7.3527	2.4167	0.0	0.0	1.0	1.0	-2e-06	115.0	1.0	1.1	0.9
	109.0	1.0	11.9549	3.9294	0.0	0.0	1.0	1.0	-2e-06	115.0	1.0	1.1	0.9
	110.0	2.0	29.4433	9.6775	0.0	0.0	1.0	1.0	-7e-06	115.0	1.0	1.1	0.9
	111.0	1.0	0.7777	0.2556	0.0	0.0	1.0	1.0	-1e-06	115.0	1.0	1.1	0.9
	112.0	1.0	8.8443	2.907	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	113.0	1.0	12.0508	3.9609	0.0	0.0	1.0	1.0	-4e-05	115.0	1.0	1.1	0.9
	114.0	1.0	27.4935	9.0367	0.0	0.0	1.0	1.0	-6e-06	230.0	1.0	1.1	0.9
	115.0	1.0	6.1734	2.0291	0.0	0.0	1.0	1.0	-1.5e-05	230.0	1.0	1.1	0.9
	116.0	2.0	8.0182	2.6355	0.0	0.0	1.0	1.0	-9e-06	115.0	1.0	1.1	0.9
	117.0	1.0	7.8829	2.591	0.0	0.0	1.0	1.0	-3e-06	115.0	1.0	1.1	0.9
	118.0	1.0	8.7293	2.8692	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	119.0	1.0	11.9701	3.9344	0.0	0.0	1.0	1.0	-1.6e-05	115.0	1.0	1.1	0.9
	120.0	1.0	18.5785	6.1065	0.0	0.0	1.0	1.0	-1.5e-05	230.0	1.0	1.1	0.9
	121.0	1.0	4.511	1.4827	0.0	0.0	1.0	1.0	-1.2e-05	230.0	1.0	1.1	0.9
	122.0	1.0	32.8947	10.812	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	123.0	1.0	26.4556	8.6955	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	124.0	1.0	32.0998	10.5507	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	125.0	1.0	21.5584	7.0859	0.0	0.0	1.0	1.0	-4e-05	115.0	1.0	1.1	0.9
	126.0	1.0	15.2874	5.0247	0.0	0.0	1.0	1.0	-7e-06	115.0	1.0	1.1	0.9
	127.0	2.0	5.7534	1.8911	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	128.0	2.0	6.4402	2.1168	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	129.0	1.0	12.4173	4.0814	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	130.0	1.0	9.2979	3.0561	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	131.0	1.0	8.3614	2.7483	0.0	0.0	1.0	1.0	-4e-06	115.0	1.0	1.1	0.9
	132.0	1.0	27.706	9.1065	0.0	0.0	1.0	1.0	-2.6e-05	115.0	1.0	1.1	0.9
	133.0	1.0	5.9063	1.9413	0.0	0.0	1.0	1.0	-2.6e-05	115.0	1.0	1.1	0.9
	134.0	1.0	7.8854	2.5918	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	135.0	1.0	10.2491	3.3687	0.0	0.0	1.0	1.0	-5e-06	115.0	1.0	1.1	0.9
	136.0	1.0	15.8425	5.2072	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	137.0	1.0	9.5371	3.1347	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	138.0	1.0	14.3677	4.7224	0.0	0.0	1.0	1.0	0.0	115.0	1.0	1.1	0.9
	139.0	1.0	22.2636	7.3177	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	140.0	1.0	12.7565	4.1929	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	141.0	1.0	9.11	2.9943	0.0	0.0	1.0	1.0	0.0	115.0	1.0	1.1	0.9
	142.0	1.0	8.535	2.8053	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	143.0	1.0	4.8116	1.5815	0.0	0.0	1.0	1.0	-1.5e-05	230.0	1.0	1.1	0.9
	144.0	1.0	8.8748	2.917	0.0	0.0	1.0	1.0	3.6e-05	230.0	1.0	1.1	0.9
	145.0	1.0	23.5585	7.7433	0.0	0.0	1.0	1.0	0.0	115.0	1.0	1.1	0.9
	146.0	2.0	3.1156	1.024	0.0	0.0	1.0	1.0	-3e-06	115.0	1.0	1.1	0.9
	147.0	2.0	11.4621	3.7674	0.0	0.0	1.0	1.0	1.1e-05	115.0	1.0	1.1	0.9
	148.0	1.0	23.5118	7.728	0.0	0.0	1.0	1.0	-1.5e-05	115.0	1.0	1.1	0.9
	149.0	1.0	10.511	3.4548	0.0	0.0	1.0	1.0	-5e-06	115.0	1.0	1.1	0.9
	150.0	1.0	4.5051	1.4808	0.0	0.0	1.0	1.0	-5e-06	115.0	1.0	1.1	0.9
	151.0	1.0	6.285	2.0658	0.0	0.0	1.0	1.0	-1.6e-05	115.0	1.0	1.1	0.9
	152.0	1.0	13.7932	4.5336	0.0	0.0	1.0	1.0	-4e-05	115.0	1.0	1.1	0.9
	153.0	1.0	29.2497	9.6139	0.0	0.0	1.0	1.0	-6e-06	115.0	1.0	1.1	0.9
	154.0	2.0	12.64	4.1546	0.0	0.0	1.0	1.0	-7e-06	115.0	1.0	1.1	0.9
	155.0	2.0	13.7138	4.5075	0.0	0.0	1.0	1.0	-7e-06	230.0	1.0	1.1	0.9
	156.0	1.0	7.4508	2.449	0.0	0.0	1.0	1.0	1.3e-05	115.0	1.0	1.1	0.9
	157.0	1.0	11.5781	3.8055	0.0	0.0	1.0	1.0	9e-06	115.0	1.0	1.1	0.9
	158.0	1.0	3.2787	1.0777	0.0	0.0	1.0	1.0	1e-05	115.0	1.0	1.1	0.9
	159.0	1.0	19.5021	6.41	0.0	0.0	1.0	1.0	1.1e-05	115.0	1.0	1.1	0.9
	160.0	1.0	13.0023	4.2736	0.0	0.0	1.0	1.0	1.1e-05	115.0	1.0	1.1	0.9
	161.0	1.0	4.0796	1.3409	0.0	0.0	1.0	1.0	-8e-06	115.0	1.0	1.1	0.9
	162.0	1.0	13.3115	4.3753	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	163.0	1.0	6.0155	1.9772	0.0	0.0	1.0	1.0	-1.3e-05	115.0	1.0	1.1	0.9
	164.0	1.0	9.1346	3.0024	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	165.0	2.0	7.0908	2.3306	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	166.0	2.0	9.7983	3.2205	0.0	0.0	1.0	1.0	-0.0	115.0	1.0	1.1	0.9
	167.0	1.0	9.9327	3.2647	0.0	0.0	1.0	1.0	-0.0	115.0	1.0	1.1	0.9
	168.0	1.0	8.535	2.8053	0.0	0.0	1.0	1.0	-1.4e-05	115.0	1.0	1.1	0.9
	169.0	1.0	4.6529	1.5293	0.0	0.0	1.0	1.0	1e-06	115.0	1.0	1.1	0.9
	170.0	1.0	0.2857	0.0939	0.0	0.0	1.0	1.0	2.3e-05	115.0	1.0	1.1	0.9
	171.0	1.0	8.4704	2.7841	0.0	0.0	1.0	0.9	3.6e-05	230.0	1.0	0.0	0.0
	172.0	1.0	9.4078	3.0922	0.0	0.0	1.0	0.9	0.0	115.0	1.0	0.0	0.0
    ];

    %% generator data
    %    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin
    mpc.gen = [
	1.0	49.7111	0.0	859.04	-98.176	1.0	100.0	1.0	1534.0	0.0
	98.0	49.7111	0.0	407.68	-46.592	1.0	100.0	1.0	728.0	0.0
	17.0	49.7111	0.0	138.32	-15.808	1.0	100.0	1.0	247.0	0.0
	36.0	49.7111	0.0	470.4	-53.76	1.0	100.0	1.0	840.0	0.0
	58.0	49.7112	-0.0	259.59	-56.61	1.0	100.0	1.0	510.0	0.0
	57.0	49.7111	0.0	554.4	-63.36	1.0	100.0	1.0	990.0	0.0
	70.0	2.1	0.0	1.176	-0.134	1.0	100.0	1.0	2.1	0.0
	25.0	20.0	-0.0	6.58	-6.58	1.0	100.0	1.0	20.0	0.0
	66.0	49.7111	0.0	123.2	-14.08	1.0	100.0	1.0	220.0	0.0
	154.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	62.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	65.0	7.5	-0.0	2.468	-2.468	1.0	100.0	1.0	7.5	0.0
	48.0	8.5	0.0	3.264	-0.416	1.0	100.0	1.0	8.5	0.0
	147.0	12.2	0.0	4.685	-0.598	1.0	100.0	1.0	12.2	0.0
	75.0	42.0	0.0	23.52	-2.688	1.0	100.0	1.0	42.0	0.0
	166.0	49.7111	0.0	19.082	-19.082	1.0	100.0	1.0	58.0	0.0
	165.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	128.0	46.73	0.0	15.374	-15.374	1.0	100.0	1.0	46.73	0.0
	128.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	128.0	0.648	-0.0	0.213	-0.213	1.0	100.0	1.0	0.648	0.0
	108.0	27.0	0.0	8.883	-8.883	1.0	100.0	1.0	27.0	0.0
	20.0	16.0	0.0	5.264	-5.264	1.0	100.0	1.0	16.0	0.0
	75.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	52.0	15.0	0.0	5.76	-0.735	1.0	100.0	1.0	15.0	0.0
	116.0	1.0	0.0	0.329	-0.329	1.0	100.0	1.0	1.0	0.0
	61.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	34.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	110.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	34.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	34.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	110.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	155.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	146.0	34.0	0.0	13.056	-1.666	1.0	100.0	1.0	34.0	0.0
	127.0	22.0	0.0	8.448	-1.078	1.0	100.0	1.0	22.0	0.0
	20.0	15.0	0.0	4.935	-4.935	1.0	100.0	1.0	15.0	0.0
	25.0	49.7111	-0.0	237.66	-62.22	1.0	100.0	1.0	510.0	0.0
	46.0	42.0	0.0	23.52	-2.688	1.0	100.0	1.0	42.0	0.0
	61.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	31.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	116.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	70.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	20.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	20.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	70.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	48.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
    ];

    %% branch data
    %    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
    mpc.branch = [
	67.0	87.0	0.003443	0.016096	0.005702	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	22.0	28.0	0.002111	0.018137	0.044709	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	70.0	64.0	0.012136	0.056738	0.020099	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	86.0	87.0	0.005332	0.024928	0.008831	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	127.0	52.0	0.004245	0.019849	0.007031	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	56.0	90.0	0.007004	0.032746	0.0116	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	20.0	1.0	1e-05	8.4e-05	0.000206	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	56.0	26.0	0.043931	0.205394	0.07276	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	61.0	70.0	0.012762	0.059667	0.021137	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	52.0	19.0	0.01613	0.075414	0.026715	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	22.0	27.0	0.003864	0.0332	0.08184	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	9.0	81.0	0.001934	0.009043	0.003204	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	73.0	122.0	0.002358	0.011025	0.003906	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	46.0	65.0	0.003533	0.030356	0.074829	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	20.0	1.0	3.2e-05	0.000277	0.000683	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	36.0	133.0	0.000302	0.00141	0.0005	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	27.0	115.0	0.000503	0.00432	0.01065	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	66.0	27.0	0.000261	0.002244	0.005531	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	61.0	60.0	0.010466	0.04893	0.017333	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	4.0	17.0	0.003185	0.027363	0.067453	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	52.0	48.0	0.028495	0.133225	0.047195	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	61.0	69.0	0.00412	0.019261	0.006823	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	18.0	10.0	0.002193	0.010255	0.003633	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	44.0	142.0	0.002557	0.011954	0.004235	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	87.0	48.0	0.030851	0.144241	0.051097	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	7.0	153.0	0.003091	0.014452	0.005119	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	31.0	48.0	0.010362	0.048444	0.017161	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	5.0	150.0	0.002884	0.013483	0.004776	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	20.0	1.0	1.1e-05	9.6e-05	0.000237	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	138.0	42.0	0.000395	0.001849	0.000655	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	20.0	1.0	1.1e-05	9.9e-05	0.000243	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	30.0	3.0	0.001578	0.00738	0.002614	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	12.0	9.0	0.007609	0.035573	0.012602	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	36.0	132.0	4.9e-05	0.000229	8.1e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	20.0	1.0	2.3e-05	0.0002	0.000494	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	132.0	36.0	0.000196	0.000915	0.000324	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	41.0	24.0	2.8e-05	0.000241	0.000594	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	7.0	154.0	0.003612	0.016886	0.005982	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	154.0	11.0	0.002564	0.011989	0.004247	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	133.0	36.0	0.000205	0.000957	0.000339	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	48.0	49.0	0.015271	0.071397	0.025292	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	41.0	40.0	0.001106	0.005173	0.001833	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	99.0	15.0	0.005842	0.027316	0.009676	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	51.0	57.0	4.2e-05	0.00036	0.000887	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	58.0	51.0	0.000366	0.003148	0.007759	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	41.0	24.0	7.3e-05	0.000628	0.001547	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	75.0	151.0	0.001776	0.008301	0.002941	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	17.0	10.0	0.000242	0.002081	0.005131	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	2.0	33.0	0.000166	0.000776	0.000275	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	54.0	10.0	0.005048	0.043373	0.106917	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	57.0	51.0	4.3e-05	0.000368	0.000907	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	2.0	33.0	0.000202	0.000942	0.000334	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	6.0	11.0	0.001597	0.013724	0.03383	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	57.0	50.0	0.002001	0.009355	0.003314	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	1.0	20.0	1.7e-05	0.000147	0.000362	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	68.0	55.0	0.001522	0.007115	0.002521	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	133.0	36.0	9.9e-05	0.000464	0.000164	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	40.0	43.0	0.001743	0.00815	0.002887	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	89.0	19.0	0.0022	0.010284	0.003643	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	106.0	0.003399	0.015891	0.005629	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	5.0	89.0	0.010983	0.051349	0.01819	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	8.0	59.0	0.010821	0.050593	0.017923	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	51.0	57.0	1.6e-05	0.000138	0.00034	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	51.0	57.0	1.8e-05	0.000158	0.000389	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	51.0	57.0	1.5e-05	0.000132	0.000327	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	59.0	49.0	0.009056	0.042341	0.014999	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	42.0	138.0	0.000175	0.000817	0.000289	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	11.0	41.0	0.000842	0.007237	0.01784	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	51.0	57.0	1.6e-05	0.000139	0.000342	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	47.0	9.0	0.003104	0.014513	0.005141	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	63.0	8.0	0.014482	0.06771	0.023986	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	128.0	60.0	0.011978	0.056003	0.019839	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	65.0	128.0	0.012272	0.057375	0.020325	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	1.0	20.0	4.3e-05	0.000368	0.000907	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	2.0	33.0	1.5e-05	6.9e-05	2.4e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	81.0	95.0	5.1e-05	0.000237	8.4e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	4.0	5.0	4.5e-05	0.00039	0.00096	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	115.0	134.0	0.003862	0.018055	0.006396	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	1.0	20.0	4.1e-05	0.000355	0.000875	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	16.0	79.0	0.001993	0.009317	0.003301	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	45.0	47.0	9.2e-05	0.000431	0.000153	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	138.0	42.0	7e-05	0.000327	0.000116	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	95.0	96.0	0.000135	0.000631	0.000224	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	6.0	114.0	0.001715	0.014733	0.036319	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	45.0	47.0	3.3e-05	0.000156	5.5e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	4.0	5.0	6.9e-05	0.000596	0.00147	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	89.0	137.0	0.000245	0.001145	0.000406	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	45.0	47.0	4.3e-05	0.0002	7.1e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	82.0	52.0	0.023839	0.111457	0.039483	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	3.0	39.0	4.5e-05	0.00021	7.5e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	3.0	39.0	4.6e-05	0.000214	7.6e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	3.0	39.0	4.6e-05	0.000217	7.7e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	3.0	39.0	4.8e-05	0.000223	7.9e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	14.0	15.0	0.000431	0.002017	0.000714	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	82.0	13.0	0.018813	0.087957	0.031159	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	42.0	138.0	9e-05	0.000421	0.000149	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	42.0	138.0	0.000159	0.000745	0.000264	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	42.0	138.0	0.000103	0.000481	0.00017	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	17.0	51.0	0.005868	0.050411	0.124268	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	51.0	27.0	0.005286	0.045414	0.11195	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	45.0	47.0	0.000129	0.000604	0.000214	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	85.0	35.0	0.001041	0.004869	0.001725	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	23.0	158.0	0.000138	0.000645	0.000228	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	114.0	37.0	0.000926	0.004331	0.001534	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	89.0	137.0	0.000134	0.000625	0.000221	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	45.0	47.0	0.000188	0.000878	0.000311	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	133.0	36.0	0.000914	0.004271	0.001513	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	128.0	129.0	0.000433	0.002025	0.000717	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	36.0	2.0	0.003675	0.017181	0.006086	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	2.0	33.0	0.000444	0.002078	0.000736	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	89.0	137.0	7.1e-05	0.000333	0.000118	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	142.0	71.0	0.003406	0.015924	0.005641	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	45.0	47.0	0.000281	0.001313	0.000465	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	2.0	33.0	0.000393	0.001838	0.000651	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	36.0	133.0	0.000839	0.003924	0.00139	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	133.0	36.0	0.000804	0.003761	0.001332	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	42.0	138.0	0.000195	0.000914	0.000324	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	45.0	47.0	0.003019	0.014115	0.005	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	3.0	2.0	0.00144	0.006732	0.002385	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	128.0	129.0	0.000138	0.000644	0.000228	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	102.0	111.0	0.000766	0.003581	0.001269	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	89.0	137.0	0.000101	0.000472	0.000167	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	51.0	57.0	5.5e-05	0.000474	0.001168	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	30.0	104.0	0.000603	0.002821	0.000999	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	29.0	159.0	0.001626	0.0076	0.002692	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	153.0	123.0	0.007418	0.034683	0.012286	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	84.0	16.0	0.004877	0.0228	0.008077	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	153.0	0.000397	0.001856	0.000658	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	94.0	8.0	0.002793	0.013058	0.004626	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	106.0	105.0	0.000325	0.001519	0.000538	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	38.0	30.0	0.000655	0.003061	0.001084	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	110.0	106.0	0.000346	0.001617	0.000573	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	128.0	129.0	0.000248	0.001162	0.000411	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	147.0	23.0	0.012484	0.058369	0.020677	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	43.0	140.0	0.00108	0.005052	0.00179	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	29.0	147.0	0.009276	0.04337	0.015364	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	53.0	165.0	7.4e-05	0.000346	0.000123	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	57.0	147.0	0.001213	0.005672	0.002009	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	4.0	147.0	0.005687	0.048861	0.120445	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	100.0	5.0	7.1e-05	0.000331	0.000117	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	6.0	147.0	0.009599	0.082469	0.203294	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	29.0	160.0	4.5e-05	0.000209	7.4e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	114.0	37.0	2.7e-05	0.000234	0.000576	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	114.0	37.0	0.000316	0.00148	0.000524	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	16.0	163.0	0.000461	0.002157	0.000764	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	57.0	147.0	0.000479	0.002241	0.000794	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	41.0	40.0	5.6e-05	0.000263	9.3e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	3.0	39.0	0.000595	0.002783	0.000986	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	51.0	147.0	0.000126	0.001084	0.002673	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	15.0	152.0	0.011312	0.052889	0.018736	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	72.0	103.0	0.000197	0.000922	0.000327	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	114.0	37.0	0.000543	0.002541	0.0009	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	99.0	113.0	0.000118	0.00055	0.000195	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	41.0	40.0	0.000106	0.000495	0.000175	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	153.0	0.000101	0.000472	0.000167	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	41.0	40.0	8e-05	0.000372	0.000132	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	2.0	139.0	0.000175	0.000818	0.00029	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	11.0	118.0	0.004916	0.022986	0.008143	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	133.0	3.0	0.002718	0.012708	0.004502	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	17.0	18.0	3.5e-05	0.000298	0.000734	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	57.0	147.0	0.000177	0.000826	0.000293	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	57.0	147.0	0.000186	0.000867	0.000307	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	141.0	145.0	0.000238	0.001112	0.000394	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	114.0	37.0	0.000176	0.001512	0.003727	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	126.0	110.0	0.000214	0.001003	0.000355	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	37.0	114.0	2.3e-05	0.000108	3.8e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	37.0	45.0	0.000444	0.002078	0.000736	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	92.0	148.0	0.003489	0.016312	0.005778	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	57.0	147.0	0.000362	0.001694	0.0006	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	110.0	126.0	0.00019	0.000887	0.000314	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	114.0	37.0	0.000257	0.0012	0.000425	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	96.0	0.000118	0.000552	0.000195	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	43.0	107.0	0.000142	0.000665	0.000236	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	40.0	24.0	1.4e-05	0.000123	0.000303	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	21.0	170.0	8.4e-05	0.000392	0.000139	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	96.0	6.9e-05	0.000322	0.000114	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	170.0	25.0	0.000224	0.001927	0.00475	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	170.0	25.0	0.000223	0.001918	0.004729	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	147.0	57.0	0.000803	0.003754	0.00133	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	114.0	37.0	0.000166	0.000774	0.000274	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	159.0	23.0	0.00319	0.014915	0.005284	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	114.0	37.0	0.000156	0.000732	0.000259	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	37.0	45.0	0.000278	0.001298	0.00046	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	118.0	11.0	0.000597	0.005133	0.012652	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	27.0	143.0	8e-06	6.9e-05	0.00017	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	37.0	114.0	0.000127	0.000594	0.00021	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	152.0	91.0	0.003869	0.018087	0.006407	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	60.0	129.0	0.009429	0.044086	0.015617	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	96.0	9.5e-05	0.000445	0.000158	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	96.0	0.000246	0.001148	0.000407	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	93.0	52.0	0.009215	0.043084	0.015263	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	64.0	136.0	0.013447	0.062869	0.022271	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	96.0	0.000212	0.000989	0.00035	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	17.0	121.0	3.1e-05	0.000268	0.000661	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	141.0	145.0	0.000459	0.002146	0.00076	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	4.0	32.0	0.004348	0.037354	0.092079	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	54.0	55.0	0.000288	0.002477	0.006105	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	54.0	55.0	0.002268	0.010605	0.003757	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	114.0	37.0	1.9e-05	0.000165	0.000406	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	88.0	117.0	0.004864	0.02274	0.008056	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	12.0	41.0	0.004239	0.01982	0.007021	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	90.0	148.0	0.009416	0.044025	0.015596	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	53.0	54.0	0.01055	0.049324	0.017473	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	47.0	32.0	0.002212	0.010341	0.003663	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	41.0	12.0	0.004507	0.021073	0.007465	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	57.0	147.0	0.000401	0.001873	0.000663	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	121.0	17.0	2.1e-05	0.00018	0.000445	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	14.0	34.0	0.000266	0.002288	0.00564	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	93.0	10.0	0.002665	0.012462	0.004415	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	11.0	12.0	0.000317	0.002721	0.006708	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	9.0	153.0	0.000398	0.00186	0.000659	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	34.0	132.0	0.005019	0.023464	0.008312	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	143.0	115.0	0.002602	0.012164	0.004309	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	27.0	143.0	0.000174	0.001494	0.003683	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	34.0	98.0	0.000434	0.003725	0.009182	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	124.0	13.0	0.002953	0.013806	0.004891	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	108.0	109.0	0.000196	0.000917	0.000325	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	37.0	114.0	0.000424	0.001982	0.000702	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	53.0	165.0	0.000128	0.000598	0.000212	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	114.0	32.0	0.001824	0.00853	0.003022	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	72.0	103.0	0.000634	0.002965	0.00105	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	50.0	57.0	2e-05	9.4e-05	3.3e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	10.0	17.0	7.9e-05	0.000679	0.001675	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	115.0	134.0	0.001182	0.005526	0.001958	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	55.0	68.0	0.000316	0.001479	0.000524	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	142.0	168.0	0.000382	0.001786	0.000633	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	134.0	115.0	0.000251	0.001176	0.000417	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	66.0	120.0	4e-06	3.4e-05	8.3e-05	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	15.0	97.0	0.000466	0.002178	0.000771	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	53.0	165.0	0.001134	0.0053	0.001877	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	60.0	118.0	0.014157	0.066191	0.023448	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	14.0	101.0	5.1e-05	0.000437	0.001078	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	134.0	115.0	0.000577	0.002697	0.000956	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	153.0	0.000858	0.004011	0.001421	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	31.0	157.0	0.00683	0.031934	0.011313	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	47.0	45.0	0.000748	0.003496	0.001239	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	58.0	57.0	4e-06	3.5e-05	8.7e-05	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	115.0	134.0	9.4e-05	0.000441	0.000156	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	157.0	23.0	0.002768	0.01294	0.004584	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	147.0	159.0	0.010363	0.048451	0.017164	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	163.0	16.0	0.000182	0.000852	0.000302	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	159.0	160.0	0.000102	0.000479	0.00017	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	124.0	114.0	0.003441	0.016086	0.005698	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	23.0	157.0	0.002737	0.012795	0.004533	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	118.0	65.0	0.001434	0.012319	0.030368	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	6.0	94.0	0.000499	0.004283	0.010558	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	59.0	131.0	0.000235	0.001097	0.000389	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	55.0	54.0	0.002201	0.010291	0.003645	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	41.0	40.0	0.002045	0.00956	0.003387	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	64.0	112.0	0.000519	0.002425	0.000859	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	67.0	21.0	0.020216	0.094516	0.033482	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	12.0	11.0	0.001845	0.008624	0.003055	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	71.0	54.0	0.00137	0.006406	0.002269	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	44.0	142.0	9.4e-05	0.000441	0.000156	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	54.0	130.0	0.001063	0.004971	0.001761	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	44.0	142.0	0.000411	0.001921	0.00068	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	20.0	62.0	0.001435	0.012332	0.030399	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	63.0	94.0	0.008617	0.040288	0.014272	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	10.0	93.0	0.003295	0.015403	0.005457	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	93.0	16.0	0.005025	0.023493	0.008323	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	44.0	142.0	0.000102	0.000475	0.000168	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	66.0	27.0	9.2e-05	0.000787	0.00194	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	150.0	149.0	0.001104	0.005164	0.001829	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	16.0	163.0	0.001975	0.009234	0.003271	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	152.0	91.0	0.001896	0.008863	0.00314	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	62.0	21.0	0.000373	0.003205	0.007901	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	26.0	128.0	0.005763	0.026943	0.009544	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	9.0	153.0	0.000424	0.001983	0.000703	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	62.0	46.0	0.003704	0.031819	0.078435	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	141.0	145.0	0.000169	0.000789	0.00028	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	44.0	142.0	0.000335	0.001564	0.000554	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	72.0	103.0	0.000947	0.004425	0.001568	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	5.0	135.0	0.025724	0.120267	0.042604	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	64.0	112.0	0.000929	0.004341	0.001538	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	54.0	55.0	7.9e-05	0.000676	0.001667	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	80.0	169.0	9e-06	4.2e-05	1.5e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	34.0	97.0	0.000146	0.000681	0.000241	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	115.0	71.0	0.001029	0.008838	0.021787	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	134.0	115.0	0.000976	0.004561	0.001616	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	167.0	166.0	0.002267	0.0106	0.003755	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	128.0	129.0	0.002741	0.012813	0.004539	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	67.0	87.0	3.1e-05	0.00027	0.000665	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	21.0	170.0	0.001964	0.009182	0.003253	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	156.0	87.0	0.000435	0.002035	0.000721	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	63.0	7.0	0.000369	0.001727	0.000612	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	65.0	155.0	5e-06	4.6e-05	0.000113	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	52.0	162.0	0.012141	0.056764	0.020109	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	164.0	53.0	0.004075	0.019051	0.006749	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	21.0	170.0	0.000289	0.00248	0.006115	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	123.0	12.0	4.3e-05	0.000202	7.2e-05	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	6.0	20.0	0.003698	0.03177	0.078314	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	54.0	130.0	0.000846	0.007265	0.01791	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	20.0	1.0	0.000491	0.004217	0.010395	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	20.0	1.0	0.000474	0.00407	0.010032	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	152.0	125.0	0.001463	0.006842	0.002424	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	12.0	11.0	0.012181	0.056952	0.020175	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	164.0	53.0	0.000277	0.001296	0.000459	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	116.0	19.0	0.000433	0.002026	0.000718	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	134.0	71.0	0.005565	0.026017	0.009216	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	160.0	147.0	0.000929	0.007978	0.019667	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	150.0	149.0	0.000411	0.001921	0.00068	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	52.0	76.0	0.000363	0.001699	0.000602	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	125.0	152.0	0.001541	0.007206	0.002553	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	134.0	115.0	0.000202	0.000943	0.000334	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	44.0	115.0	0.006191	0.028944	0.010253	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	67.0	87.0	0.001897	0.008868	0.003141	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	152.0	125.0	6.2e-05	0.00029	0.000103	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	20.0	1.0	5.5e-05	0.000469	0.001157	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	83.0	137.0	0.001528	0.007146	0.002531	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	128.0	129.0	0.000146	0.000682	0.000242	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	128.0	129.0	9.7e-05	0.000453	0.00016	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	134.0	115.0	0.001737	0.008122	0.002877	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	63.0	7.0	0.002512	0.011744	0.00416	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	71.0	54.0	3.6e-05	0.000308	0.00076	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	21.0	25.0	0.00265	0.012388	0.004388	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	52.0	93.0	0.00165	0.007714	0.002733	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	78.0	146.0	0.001623	0.00759	0.002689	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	74.0	31.0	0.000149	0.000698	0.000247	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	134.0	115.0	0.000253	0.001182	0.000419	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	78.0	161.0	0.003394	0.015866	0.00562	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	74.0	31.0	0.000107	0.000501	0.000178	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	31.0	74.0	0.000209	0.000976	0.000346	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	54.0	134.0	0.000524	0.002452	0.000868	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	6.0	131.0	0.000457	0.003924	0.009672	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	75.0	119.0	0.000436	0.00204	0.000723	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	2.0	62.0	0.010942	0.051156	0.018122	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	144.0	171.0	1.2e-05	0.000101	0.00025	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	77.0	1.0	0.00107	0.009192	0.022658	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	78.0	1.0	0.000277	0.00238	0.005867	564.45	564.45	564.45	0.0	0.0	1.0	-60.0	60.0
	52.0	143.0	0.045519	0.212814	0.075389	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	48.0	172.0	0.00244	0.011408	0.004041	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	1.0	57.0	0.013526	0.063237	0.022402	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	2.0	161.0	0.003685	0.017229	0.006103	151.26	151.26	151.26	0.0	0.0	1.0	-60.0	60.0
	4.0	5.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	14.0	15.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	17.0	18.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	139.0	140.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
    ];

    %%-----  OPF Data  -----%%
    %% cost data
    %    model    startup    shutdown    n    c2    c1    c0
    mpc.gencost = [
	2.0	0.0	0.0	3.0	5.28486	291.4024	17076.036
	2.0	0.0	0.0	3.0	2.47192	147.4508	8206.812
	2.0	0.0	0.0	3.0	0.79323	61.5442	2913.888
	2.0	0.0	0.0	3.0	2.8628	167.454	9439.26
	2.0	0.0	0.0	3.0	0.030204	14.0667	1400.08
	2.0	0.0	0.0	3.0	3.3863	194.244	11089.86
	2.0	0.0	0.0	3.0	0.0	17.80506	219.0084
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.699	56.722	2616.78
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.000123	14.0	9.1545
	2.0	0.0	0.0	3.0	0.00018	14.0	13.2874
	2.0	0.0	0.0	3.0	0.07778	24.9312	658.068
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.000223	14.0	16.415
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.000516	14.0	37.638
	2.0	0.0	0.0	3.0	0.000331	14.0	24.234
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.027852	13.3884	837.72
	2.0	0.0	0.0	3.0	0.07778	24.9312	658.068
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
    ];

    %% bus names
    mpc.bus_name = {
	'Subestación Aguirre 1_230kV_230kV' %1
	'Subestación Viaducto I_nankV' %2
	'Subestación Hato Rey 1420_nankV' %3
	'Subestación Manatí_230kV_230kV' %4
	'Subestación Manatí_115kV_115kV' %5
	'Aguas Buenas TC_230kV_230kV' %6
	'Río Piedras Substation 1_nankV' %7
	'Subestación Aguas Buenas_nankV' %8
	'Subestación Monacillos_115kV_115kV' %9
	'Arecibo Substation 1_nankV' %10
	'Subestación Quebrada Negrito_nankV' %11
	'Trujillo Alto Substation 1_nankV' %12
	'Subestación Rexville_nankV' %13
	'Subestación Bayamón 1_230kV_230kV' %14
	'Subestación Bayamón 1_115kV_115kV' %15
	'Hatillo TC_nankV' %16
	'Subestación Cambalache (Arecibo)_230kV_230kV' %17
	'Subestación Cambalache (Arecibo)_115kV_115kV' %18
	'Arecibo Substation 2_115kV_115kV' %19
	'Subestación Aguirre 2_230kV_230kV' %20
	'Jobos T.C._115kV_115kV' %21
	'San Germán Substation 1_230kV_230kV' %22
	'Ponce TC_115kV_115kV' %23
	'Subestación Sabana Llana II_230kV_230kV' %24
	'Subestación Cacao_nankV' %25
	'A.E.S., Guayama_230kV_230kV' %26
	'Maunabo T.C._115kV_115kV' %27
	'Yabucoa T.C._115kV_115kV' %28
	'Mayagüez TC_230kV_230kV' %29
	'Guánica TC_230kV_230kV' %30
	'Subestación Cañas_115kV_115kV' %31
	'Subestación Santurce_nankV' %32
	'Subestación Martín Peña_nankV' %33
	'Subestación de Juana Díaz_115kV_115kV' %34
	'Subestación UPR - Bayamón_nankV' %35
	'Subestación Minillas - 1114_nankV' %36
	'Subestación Viaducto II_nankV' %37
	'San Juan Substation 1_nankV' %38
	'Subestación Cataño_nankV' %39
	'Subestación Condado - 1133_nankV' %40
	'Subestación Fonalleda_nankV' %41
	'Subestación Parques y Recreos_nankV' %42
	'Subestación Taft_nankV' %43
	'Río Piedras Substation 2_nankV' %44
	'Río Piedras Substation 3_nankV' %45
	'Pueblo Viejo Substation 1_nankV' %46
	'Subestación Fátima_nankV' %47
	'Subestación Río Bayamón_nankV' %48
	'Subestación Egozcue_nankV' %49
	'Subestación Tres Monjitas - 1414_nankV' %50
	'Subestación San Antón_nankV' %51
	'Subestación Sabana Llana I_nankV' %52
	'Subestación Venezuela_nankV' %53
	'Subestación Campo Llano_nankV' %54
	'Río Piedras Substation 4_nankV' %55
	'Subestación Villamil_nankV' %56
	'Subestación Hato Rey 1404_nankV' %57
	'Subestación Universidad_nankV' %58
	'Subestación Miramar 1107_nankV' %59
	'Subestación Rincón_nankV' %60
	'Subestación Los Frailes_nankV' %61
	'Subestación Candelero_230kV_230kV' %62
	'Subestación Guaynabo Pueblo_nankV' %63
	'Subestación Hidroeléctrica Toro Negro_115kV_115kV' %64
	'Subestación Barranquitas_115kV_115kV' %65
	'Guayanilla Substation 1_115kV_115kV' %66
	'Guayanilla Substation 2_230kV_230kV' %67
	'Subestación Hidroeléctrica Dos Bocas_115kV_115kV' %68
	'Subestación Guerrero_nankV' %69
	'Subestación Victoria_nankV' %70
	'Subestación Caimital Bajo_nankV' %71
	'Subestación Mogote_115kV_115kV' %72
	'Guayanilla Substation 3_nankV' %73
	'Peñuelas Substation 1_230kV_230kV' %74
	'Subestación Vega Redonda_nankV' %75
	'Subestación Hidroeléctrica de Río Blanco_nankV' %76
	'Subestación Quebrada Seca (Ceiba)_nankV' %77
	'Subestación Caimital_nankV' %78
	'Subestación Río_nankV' %79
	'Subestación Mameyes 2_nankV' %80
	'Subestación Juncos_nankV' %81
	'Mayagüez Substation 1_nankV' %82
	'Subestación Santa Isabel_115kV_115kV' %83
	'Subestación Hidroeléctrica Carite 1_nankV' %84
	'Aguadilla Substation_nankV' %85
	'Subestación Éolica de Naguabo_115kV_115kV' %86
	'San Lorenzo Substation 1_nankV' %87
	'Subestación Fajardo_115kV_115kV' %88
	'Aguada Substation_nankV' %89
	'Maleza Baja Substation 1_nankV' %90
	'Moca Substation 1_nankV' %91
	'Subestación Caguax_nankV' %92
	'Río Grande Substation_nankV' %93
	'Subestación Base Muñiz_nankV' %94
	'San Lorenzo Substation 2_nankV' %95
	'Subestación Conquistador_nankV' %96
	'Collores Substation_nankV' %97
	'Vega Baja Substation_nankV' %98
	'Arecibo Substation 3_nankV' %99
	'San Lorenzo Substation 3_nankV' %100
	'Florida Substation_nankV' %101
	'Ponce Substation 1_nankV' %102
	'Bartolo Substation_nankV' %103
	'Subestación Dominguito_nankV' %104
	'San Germán Substation 2_nankV' %105
	'Subestación Aeropuerto_nankV' %106
	'San Germán Substation 3_nankV' %107
	'Dorado Substation 1_nankV' %108
	'Río Piedras Substation 5_nankV' %109
	'Subestación Centro Médico_nankV' %110
	'Morovis Substation_nankV' %111
	'Barceloneta Substation 1_nankV' %112
	'Aibonito Substation_nankV' %113
	'Gurabo Substation 1_nankV' %114
	'Subestación de Hatillo_nankV' %115
	'Arecibo Substation 4_nankV' %116
	'Subestación Puerta de Tierra_nankV' %117
	'Santa Isabel Substation 1_115kV_115kV' %118
	'Santa Isabel Substation 2_115kV_115kV' %119
	'Planas Substation_nankV' %120
	'Caguas Substation 1_nankV' %121
	'Subestación Naranjito_nankV' %122
	'Barceloneta Substation 2_nankV' %123
	'Guayama Substation 1_nankV' %124
	'Ceiba Substation 1_nankV' %125
	'Río Piedras Substation 6_nankV' %126
	'Subestación Bayamón 2_nankV' %127
	'Dorado Substation 2_nankV' %128
	'Subestación Capuchino_nankV' %129
	'Caguas Substation 2_nankV' %130
	'Subestación Carolina Pueblo_nankV' %131
	'Subestación Fajardo 2_nankV' %132
	'Bayamón Substation 1_nankV' %133
	'Arecibo Substation 5_nankV' %134
	'Subestación Las Carolinas_nankV' %135
	'Río Piedras Substation 7_nankV' %136
	'Río Piedras Substation 8_nankV' %137
	'Subestación Bayamón Pueblo_nankV' %138
	'Subestación Palo Seco_230kV_230kV' %139
	'Subestación Palo Seco_115kV_115kV' %140
	'Manatí Substation 1_115kV_115kV' %141
	'Subestación Las Lomas_nankV' %142
	'Subestación Juan Domingo_nankV' %143
	'Subestación Luis Llorens Torres_nankV' %144
	'Subestación Bairoa_nankV' %145
	'Subestación Puerto Nuevo_nankV' %146
	'Subestación Tapia_nankV' %147
	'Subestación Hato Tejas_nankV' %148
	'Subestación Vega Alta_nankV' %149
	'Subestación Río Grande Pueblo_nankV' %150
	'Subestación Las Monjas_nankV' %151
	'Subestación Vistamar_nankV' %152
	'Subestación Manatí Pueblo_nankV' %153
	'Subestación Isla Grande_nankV' %154
	'Subestación Covadonga GIS_nankV' %155
	'Subestación San Fernando_nankV' %156
	'Subestación Summit Hills I_nankV' %157
	'Subestación Summit Hills II_nankV' %158
	'Subestación Villas Prades_nankV' %159
	'Subestación Solar San Fermín_nankV' %160
	'Loíza Substation_nankV' %161
	'Subestación Caparra_nankV' %162
	'Subestación Crematorio_nankV' %163
	'Subestación Río Grande Estates_nankV' %164
	'Subestación Bayview_nankV' %165
	'Dorado Substation 3_nankV' %166
	'Subestación Luquillo Pueblo_nankV' %167
	'Bayamón Substation 2_nankV' %168
	'Subestación Guaraguao_nankV' %169
	'Subestación Añasco Arriba_nankV' %170
	'Arecibo Substation 6_nankV' %171
	'Ponce Substation 2_nankV' %172
	'Bayamón Substation 3_nankV' %173
	'Subestación Factor_nankV' %174
	'Camuy Substation_nankV' %175
	'Subestación San Lorenzo I_nankV' %176
	'Subestación Barrazas_nankV' %177
	'Vega Alta Substation 1_nankV' %178
	'Subestación Toa Alta Pueblo_nankV' %179
	'Peñuelas Substation 2_nankV' %180
	'Subestación Mayagüez Pueblo_nankV' %181
	'Utuado Substation_nankV' %182
	'Subestación Arecibo Pueblo_nankV' %183
	'Trujillo Alto Substation 2_nankV' %184
	'Trujillo Alto Substation 3_nankV' %185
	'Trujillo Alto Substation 4_nankV' %186
	'Bayamón Substation 4_nankV' %187
	'Bayamón Substation 5_nankV' %188
	'Bayamón Substation 6_nankV' %189
	'Pueblo Viejo Substation 2_nankV' %190
	'Aguacate Substation_nankV' %191
	'Subestación Reparto Metro_nankV' %192
	'Carolina Substation 1_nankV' %193
	'Subestación Jardines Metropolitanos AEE_nankV' %194
	'Carolina Substation 2_nankV' %195
	'Pueblo Viejo Substation 3_nankV' %196
	'Don Alonso Substation_115kV_115kV' %197
	'Humacao Substation 1_115kV_115kV' %198
	'Humacao Substation 2_nankV' %199
	'Barrio Pueblo Substation_nankV' %200
	'Subestación Jájome_nankV' %201
	'Moca Substation 2_nankV' %202
	'Subestación Comerío_nankV' %203
	'Subestación Las Piedras_nankV' %204
	'Pueblo Viejo Substation 4_nankV' %205
	'Pueblo Viejo Substation 5_nankV' %206
	'San Juan Substation 2_nankV' %207
	'Añasco Substation_nankV' %208
	'Subestación Buena Vista_nankV' %209
	'Subestación Canóvanas Pueblo_nankV' %210
	'Barceloneta Substation 3_nankV' %211
	'San Juan Substation 3_nankV' %212
	'Río Piedras Substation 9_nankV' %213
	'San Juan Substation 4_nankV' %214
	'Río Piedras Substation 10_nankV' %215
	'Carolina Substation 3_nankV' %216
	'Subeatacióon Los Ángeles_nankV' %217
	'Subestación 11 de Agosto_nankV' %218
	'Rincón Substation 1_nankV' %219
	'Mayagüez Substation 2_nankV' %220
	'Mayagüez Substation 3_nankV' %221
	'Mayagüez Substation 4_nankV' %222
	'Mayagüez Substation 5_nankV' %223
	'Mayagüez Substation 6_nankV' %224
	'Mayagüez Substation 7_nankV' %225
	'Mayagüez Substation 8_nankV' %226
	'Indiera Alta Substation_nankV' %227
	'San Germán Substation 4_nankV' %228
	'Yauco Substation_nankV' %229
	'Guayanilla Substation 4_nankV' %230
	'Peñuelas Substation 3_nankV' %231
	'Quebrada Vueltas Substation_nankV' %232
	'Ceiba Substation 2_nankV' %233
	'Caguas Substation 3_nankV' %234
	'Caguas Substation 4_nankV' %235
	'Manatí Substation 2_nankV' %236
	'Manatí Substation 3_nankV' %237
	'Puerto Nuevo Substation_nankV' %238
	'Vega Alta Substation 2_nankV' %239
	'Toa Baja Substation_nankV' %240
	'Bayamón Substation 7_nankV' %241
	'San Juan Substation 5_nankV' %242
	'Río Piedras Substation 11_nankV' %243
	'Río Piedras Substation 12_nankV' %244
	'Río Piedras Substation 13_nankV' %245
	'Río Piedras Substation 14_nankV' %246
	'Trujillo Alto Substation 5_nankV' %247
	'Gurabo Substation 2_nankV' %248
	'Juncos Substation_nankV' %249
	'Peña Pobre Substation_nankV' %250
	'Patillas Substation_nankV' %251
	'Santa Isabel Substation 3_nankV' %252
	'Santa Isabel Substation 4_nankV' %253
	'Coamo Substation_nankV' %254
	'Ponce Substation 3_nankV' %255
	'Ponce Substation 4_nankV' %256
	'Ponce Substation 5_nankV' %257
	'Ponce Substation 6_nankV' %258
	'Ponce Substation 7_nankV' %259
	'Ponce Substation 8_nankV' %260
	'Ponce Substation 9_nankV' %261
	'Ponce Substation 10_nankV' %262
	'Ponce Substation 11_nankV' %263
	'Ponce Substation 12_nankV' %264
	'Ponce Substation 13_nankV' %265
	'Ponce Substation 14_nankV' %266
	'Ponce Substation 15_nankV' %267
	'Adjuntas Substation_nankV' %268
	'Arecibo Substation 7_nankV' %269
	'Arecibo Substation 8_nankV' %270
	'Naranjito Substation_nankV' %271
	'Isabela Substation 1_nankV' %272
	'Isabela Substation 2_nankV' %273
	'Isabela Substation 3_nankV' %274
	'Jobos Substation_nankV' %275
	'Ceiba Baja Substation_nankV' %276
	'Maleza Baja Substation 2_nankV' %277
	'Rincón Substation 2_nankV' %278
	'Maricao Substation_nankV' %279
	'Guayama Substation 2_nankV' %280
    };

    %% generator names
    mpc.gentype = {
	'Aguirre Power Plant'
	'Central Palo Seco'
	'Central Cambalache'
	'Central Termoeléctrica de San Juan'
	'EcoEléctrica Natural Gas Power Plant'
	'Costa Sur Power Plant'
	'Caribbean Medical Center Powe'
	'AES Ilumina Solar Park'
	'Central Mayagüez Power Plant'
	'[unnamed way/529074900]'
	'[unnamed way/529269945]'
	'Medtronic Solar Farm'
	'Toro Negro Hydro Station'
	'Garzas Hydro'
	'LUMA Energy'
	'Oriana 2 Solar Farm'
	'Oriana Solar Farm'
	'Parque Solar La Cometa - Fase 1'
	'Parque Solar La Cometa - Fase 2'
	'[unnamed way/541829186]'
	'Parque Solar San Fermín'
	'Salinas Solar Park'
	'[unnamed way/542055644]'
	'Dos Bocas Dam Hydro'
	'Parque Solar de Filtración de Arecibo'
	'[unnamed way/1039196849]'
	'[unnamed way/1102156075]'
	'[unnamed way/1150325802]'
	'[unnamed way/1155295445]'
	'[unnamed way/1155295483]'
	'[unnamed way/1155295536]'
	'[unnamed way/1159500036]'
	'Yauco Hydroelectric Station'
	'Caonillas Dam Hydro'
	'Horizon Energy (PR) Hybrid'
	'AES - Guayama'
	'Daguao Power Plant'
	'Puerto Rico Electric Power Authority'
	'[unnamed way/1322799427]'
	'Parque Solar Eaton'
	'[unnamed way/1381521654]'
	'[unnamed way/1388058176]'
	'[unnamed way/1388058177]'
	'[unnamed way/1423610100]'
	'[unnamed way/1432465697]'
    };

    %% generator fuel types
    mpc.fuel = {
	'oil'
	'oil'
	'oil'
	'oil'
	'gas'
	'oil'
	'oil'
	'solar'
	'oil'
	'hydro'
	'hydro'
	'solar'
	'hydro'
	'hydro'
	'oil'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'hydro'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'hydro'
	'hydro'
	'solar'
	'coal'
	'oil'
	'oil'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
    };

    %% bus coordinates  ('lat, lon')
    mpc.coordinates = {
	'17.951940, -66.230741'
	'18.446229, -66.078062'
	'18.427010, -66.067982'
	'18.433192, -66.455758'
	'18.433192, -66.455758'
	'18.247061, -66.106077'
	'18.343922, -66.056492'
	'18.254858, -66.100548'
	'18.372922, -66.073009'
	'18.454142, -66.700556'
	'18.322093, -65.987697'
	'18.343654, -65.990946'
	'18.349578, -66.185667'
	'18.398747, -66.140741'
	'18.398747, -66.140741'
	'18.435245, -66.786649'
	'18.469094, -66.696885'
	'18.469094, -66.696885'
	'18.424911, -66.590734'
	'17.953252, -66.231151'
	'17.961428, -66.139489'
	'18.075061, -67.009219'
	'18.000689, -66.612118'
	'18.395253, -65.981015'
	'18.457130, -66.934518'
	'17.947394, -66.149408'
	'18.011491, -65.904329'
	'18.048421, -65.851573'
	'18.237292, -67.147155'
	'17.965948, -66.897503'
	'18.012880, -66.639103'
	'18.454191, -66.076071'
	'18.434486, -66.060236'
	'18.059834, -66.551397'
	'18.373488, -66.143316'
	'18.450827, -66.069070'
	'18.446627, -66.077873'
	'18.454179, -66.086728'
	'18.423435, -66.139952'
	'18.452161, -66.066975'
	'18.407087, -66.067950'
	'18.462105, -66.090188'
	'18.450917, -66.060717'
	'18.401266, -66.047488'
	'18.401275, -66.047559'
	'18.426967, -66.104462'
	'18.412423, -66.057178'
	'18.381667, -66.126000'
	'18.440889, -66.068715'
	'18.422386, -66.067561'
	'18.396799, -65.992540'
	'18.394386, -65.980750'
	'18.397078, -66.055759'
	'18.410268, -66.011254'
	'18.422577, -66.070245'
	'18.450563, -66.072991'
	'18.426898, -66.060082'
	'18.406049, -66.047449'
	'18.450016, -66.082615'
	'18.344393, -67.255421'
	'18.369751, -66.111976'
	'18.106163, -65.824155'
	'18.364849, -66.111125'
	'18.131619, -66.488161'
	'18.190079, -66.318971'
	'18.013954, -66.768198'
	'18.003047, -66.754869'
	'18.335891, -66.665998'
	'18.466443, -67.035826'
	'18.404146, -67.153806'
	'18.444382, -67.147838'
	'18.120635, -66.170965'
	'18.001623, -66.753226'
	'17.978553, -66.756823'
	'18.198183, -66.209432'
	'18.243169, -65.785230'
	'18.232522, -65.667240'
	'17.992625, -66.113257'
	'18.313480, -66.085176'
	'18.363981, -65.770968'
	'18.226997, -65.915485'
	'18.219298, -67.160039'
	'18.021988, -66.369616'
	'18.044830, -66.105839'
	'18.460888, -67.147950'
	'18.209304, -65.702645'
	'18.183746, -65.957694'
	'18.329468, -65.645942'
	'18.382676, -67.192519'
	'18.486933, -67.147182'
	'18.370912, -67.049867'
	'18.240682, -66.016437'
	'18.379916, -65.846781'
	'18.437778, -65.986838'
	'18.109319, -66.050528'
	'18.343578, -66.012612'
	'18.106578, -66.537459'
	'18.469234, -66.396088'
	'18.371547, -66.625251'
	'18.120037, -65.989129'
	'18.363956, -66.569561'
	'17.975896, -66.690353'
	'18.188334, -66.849190'
	'18.419704, -66.764047'
	'18.149700, -66.993315'
	'18.436535, -66.009696'
	'18.082961, -67.052721'
	'18.433606, -66.302372'
	'18.399119, -66.072083'
	'18.392331, -66.072986'
	'18.317461, -66.407748'
	'18.452526, -66.543012'
	'18.130701, -66.276199'
	'18.224892, -66.007509'
	'18.482136, -66.827436'
	'18.478531, -66.768453'
	'18.464390, -66.100839'
	'17.985229, -66.398131'
	'18.021020, -66.411331'
	'18.396130, -66.926322'
	'18.218013, -66.005116'
	'18.300164, -66.241634'
	'18.428346, -66.570598'
	'17.979064, -66.086325'
	'18.230375, -65.616974'
	'18.415219, -66.049751'
	'18.171152, -66.106178'
	'18.460224, -66.270009'
	'18.395923, -66.043480'
	'18.217637, -66.040917'
	'18.379113, -65.960518'
	'18.331316, -65.660995'
	'18.385000, -66.180671'
	'18.429054, -66.696203'
	'18.249602, -66.072898'
	'18.389003, -66.075424'
	'18.386548, -66.072612'
	'18.398184, -66.157943'
	'18.454338, -66.148802'
	'18.454338, -66.148802'
	'18.429506, -66.465846'
	'18.389893, -66.094418'
	'18.399585, -66.122331'
	'18.446408, -66.044533'
	'18.261765, -66.039627'
	'18.416177, -66.079561'
	'18.446898, -66.052640'
	'18.406755, -66.183097'
	'18.414544, -66.331203'
	'18.377163, -65.832208'
	'18.427235, -66.049420'
	'18.422408, -65.988051'
	'18.430999, -66.491801'
	'18.451042, -66.091092'
	'18.465508, -66.107071'
	'18.414389, -66.088614'
	'18.398081, -66.099066'
	'18.398468, -66.099038'
	'18.404322, -66.018855'
	'18.405524, -65.907790'
	'18.414424, -65.890466'
	'18.409697, -66.107357'
	'18.429773, -66.083538'
	'18.378645, -65.791504'
	'18.449811, -66.138364'
	'18.455028, -66.285005'
	'18.379429, -65.720510'
	'18.377119, -66.139678'
	'18.378185, -66.143875'
	'18.274163, -67.149454'
	'18.460001, -66.741503'
	'17.979523, -66.666486'
	'18.415236, -66.136418'
	'18.442358, -66.637960'
	'18.476929, -66.848401'
	'18.191288, -65.964144'
	'18.323324, -65.939000'
	'18.414388, -66.307123'
	'18.385747, -66.252786'
	'18.051986, -66.721650'
	'18.203316, -67.145496'
	'18.283172, -66.702453'
	'18.471128, -66.715538'
	'18.368763, -66.021480'
	'18.371156, -66.023874'
	'18.368974, -66.012054'
	'18.371412, -66.166453'
	'18.382657, -66.156575'
	'18.416991, -66.194945'
	'18.408330, -66.116105'
	'18.497341, -67.131452'
	'18.400910, -66.078759'
	'18.441576, -66.016735'
	'18.401066, -66.062889'
	'18.440569, -66.024919'
	'18.417568, -66.109428'
	'18.296363, -66.643367'
	'18.135943, -65.822999'
	'18.140130, -65.822684'
	'18.335678, -65.655995'
	'18.071559, -66.144984'
	'18.396904, -67.112269'
	'18.222437, -66.223187'
	'18.179594, -65.871097'
	'18.427048, -66.105170'
	'18.423812, -66.103647'
	'18.451523, -66.095291'
	'18.296722, -67.142282'
	'18.325178, -66.204084'
	'18.380351, -65.901158'
	'18.430974, -66.563003'
	'18.432854, -66.086661'
	'18.394019, -66.059639'
	'18.445918, -66.073226'
	'18.423540, -66.046984'
	'18.439344, -66.025487'
	'18.431422, -66.007006'
	'18.200880, -67.132998'
	'18.366100, -67.234956'
	'18.249959, -67.155393'
	'18.160636, -67.150110'
	'18.178182, -67.152130'
	'18.180685, -67.155082'
	'18.198924, -67.144207'
	'18.198476, -67.143993'
	'18.191030, -67.144441'
	'18.160098, -66.879879'
	'18.089879, -67.037823'
	'18.026640, -66.859910'
	'18.022185, -66.792006'
	'18.006646, -66.741109'
	'18.299332, -65.657524'
	'18.253508, -65.648681'
	'18.216168, -66.058515'
	'18.225376, -66.039376'
	'18.433017, -66.486048'
	'18.456402, -66.468080'
	'18.481558, -66.405530'
	'18.449488, -66.349203'
	'18.409888, -66.256554'
	'18.392762, -66.169981'
	'18.443407, -66.055864'
	'18.398453, -66.023278'
	'18.415048, -66.036560'
	'18.410565, -66.043405'
	'18.370782, -66.059086'
	'18.328072, -66.017155'
	'18.250660, -65.961877'
	'18.247231, -65.950734'
	'18.220021, -65.833261'
	'17.998272, -66.005225'
	'17.979282, -66.415615'
	'17.983234, -66.399831'
	'18.050704, -66.412774'
	'18.045573, -66.577408'
	'17.974832, -66.615088'
	'17.968248, -66.619474'
	'17.967370, -66.612046'
	'17.980786, -66.599374'
	'17.993055, -66.604359'
	'17.995145, -66.604163'
	'17.995837, -66.606675'
	'17.994276, -66.608417'
	'17.993716, -66.608728'
	'18.006783, -66.616300'
	'17.993148, -66.628021'
	'18.005813, -66.649085'
	'18.165123, -66.728759'
	'18.465350, -66.732060'
	'18.472110, -66.757131'
	'18.441318, -66.799849'
	'18.497076, -67.015684'
	'18.472846, -67.044184'
	'18.489985, -67.046927'
	'18.487160, -67.072213'
	'18.452974, -67.089672'
	'18.495304, -67.142823'
	'18.366100, -67.234956'
	'18.182975, -66.982138'
	'17.947852, -66.141928'
    };
