%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%   Synthetic Electric Grid for Uruguay                        %%%%%
%%%%   AC_feasible                                                    %%%%%
%%%%   2026-06-25                                                     %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   DC and AC Optimal Power Flow data for the Uruguay
%   electricity transmission system (AC_feasible).
%   Please see CASEFORMAT for details on the case file format.
%
%   When publishing results using this data, please cite:
%   R. Asiamah, R. Sharma, C. Merkt, S. Talkington, J. Watson, and D. Molzahn,
%   "A Framework for the Creation of Highly Realistic International Synthetic
%   Grid Models," to appear in IEEE Transactions on Energy Markets, Policy
%   and Regulation, Jun. 2025.
%
%   Contact: Richard Asiamah (asiamah@gatech.edu)
%   Grid Optimization and Algorithms Lab, Georgia Institute of Technology
%
%% MATPOWER Case Format : Version 2
function mpc = UruguayGrid_AC_feasible
    mpc.version = '2';

    %%-----  Power Flow Data  -----%%
    %% system MVA base
    mpc.baseMVA = 100.0;

    %% bus data
    %    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
    mpc.bus = [
	1.0	2.0	4.9328	1.6213	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	2.0	1.0	4.9328	1.6213	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	3.0	1.0	1.8863	0.62	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	4.0	1.0	0.9075	0.2983	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	5.0	1.0	18.2293	5.9917	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	6.0	1.0	18.2293	5.9917	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	7.0	1.0	9.0997	2.9909	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	8.0	1.0	1.6668	0.5479	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	9.0	1.0	1.6668	0.5479	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	10.0	1.0	1.0453	0.3436	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	11.0	1.0	19.3762	6.3686	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	12.0	1.0	0.1405	0.0462	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	13.0	1.0	3.1308	1.029	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	14.0	2.0	18.8743	6.2037	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	15.0	1.0	5.9288	1.9487	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	16.0	1.0	4.9977	1.6427	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	17.0	1.0	2.1072	0.6926	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	18.0	2.0	19.4907	6.4063	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	19.0	1.0	8.9084	2.928	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	20.0	2.0	20.9442	6.884	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	21.0	1.0	33.2711	10.9357	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	22.0	1.0	0.9279	0.305	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	23.0	1.0	17.0896	5.6171	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	24.0	1.0	14.4148	4.7379	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	25.0	1.0	3.6567	1.2019	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	26.0	1.0	3.6567	1.2019	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	27.0	1.0	0.4898	0.161	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	28.0	1.0	1.0895	0.3581	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	29.0	1.0	17.7428	5.8318	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	30.0	1.0	4.5082	1.4818	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	31.0	2.0	16.0131	5.2633	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	32.0	2.0	7.6501	2.5145	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	33.0	2.0	29.8605	9.8147	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	34.0	1.0	12.5121	4.1125	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	35.0	2.0	65.2812	21.4569	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	36.0	1.0	2.9607	0.9731	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	37.0	1.0	37.3675	12.2821	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	38.0	2.0	48.5164	15.9466	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	39.0	1.0	9.5488	3.1385	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	40.0	1.0	0.2075	0.0682	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	41.0	1.0	1.6001	0.5259	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	42.0	1.0	12.1497	3.9934	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	43.0	1.0	37.0037	12.1625	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	44.0	1.0	17.6983	5.8171	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	45.0	1.0	17.071	5.611	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	46.0	1.0	18.3984	6.0473	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	47.0	2.0	9.0898	2.9877	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	48.0	1.0	0.1405	0.0462	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	49.0	1.0	0.646	0.2123	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	50.0	1.0	0.807	0.2652	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	51.0	2.0	38.3913	12.6186	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	52.0	1.0	3.6123	1.1873	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	53.0	1.0	12.8062	4.2092	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	54.0	1.0	29.6563	9.7476	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	55.0	2.0	5.2235	1.7169	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	56.0	1.0	14.7632	4.8524	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	57.0	1.0	0.3888	0.1278	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	58.0	1.0	3.0873	1.0147	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	59.0	1.0	63.6761	20.9293	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	60.0	1.0	1.6398	0.539	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	61.0	2.0	7.152	2.3507	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	62.0	1.0	12.3588	4.0621	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	63.0	1.0	3.8707	1.2722	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	64.0	1.0	2.2262	0.7317	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	65.0	1.0	0.9304	0.3058	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	66.0	1.0	5.1215	1.6834	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	67.0	1.0	6.7887	2.2313	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	68.0	1.0	0.5866	0.1928	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	69.0	1.0	1.9008	0.6248	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	70.0	1.0	2.1781	0.7159	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	71.0	1.0	3.3093	1.0877	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	72.0	1.0	1.0533	0.3462	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	73.0	1.0	1.3543	0.4451	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	74.0	1.0	0.2682	0.0882	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	75.0	1.0	5.0757	1.6683	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	76.0	1.0	3.7099	1.2194	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	77.0	1.0	0.1714	0.0563	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	78.0	1.0	7.679	2.524	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	79.0	2.0	6.3954	2.1021	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	80.0	1.0	1.8146	0.5964	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	81.0	2.0	1.6348	0.5373	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	82.0	2.0	57.4047	18.868	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	83.0	1.0	14.8109	4.8681	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	84.0	2.0	1.9231	0.6321	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	85.0	1.0	1.895	0.6229	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	86.0	1.0	1.3549	0.4453	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	87.0	1.0	12.5695	4.1314	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	88.0	3.0	0.5842	0.192	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	89.0	1.0	1.7789	0.5847	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	90.0	1.0	2.9537	0.9708	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	91.0	1.0	0.3743	0.123	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	92.0	1.0	1.0186	0.3348	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	93.0	1.0	1.5816	0.5198	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	94.0	1.0	5.9214	1.9463	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	95.0	1.0	1.3785	0.4531	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	96.0	1.0	2.6116	0.8584	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	97.0	1.0	16.2332	5.3356	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	98.0	1.0	8.2888	2.7244	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	99.0	2.0	8.8289	2.9019	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	100.0	1.0	11.5773	3.8053	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	101.0	1.0	3.91	1.2852	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	102.0	1.0	34.5132	11.3439	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	103.0	1.0	23.4942	7.7222	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	104.0	2.0	18.1685	5.9717	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	105.0	1.0	5.5201	1.8144	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	106.0	1.0	55.1936	18.1413	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	107.0	1.0	0.1405	0.0462	0.0	0.0	1.0	1.0	0.0	132.0	1.0	1.1	0.9
	108.0	1.0	1.6771	0.5512	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	109.0	1.0	2.1592	0.7097	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	110.0	1.0	3.3841	1.1123	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	111.0	1.0	8.7407	2.8729	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	112.0	1.0	3.2626	1.0724	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	113.0	1.0	18.1122	5.9532	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	114.0	1.0	2.3911	0.7859	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	115.0	1.0	4.4942	1.4772	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	116.0	1.0	2.5411	0.8352	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	117.0	1.0	5.0401	1.6566	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	118.0	1.0	6.78	2.2285	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	119.0	2.0	2.7947	0.9186	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	120.0	1.0	15.9547	5.2441	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	121.0	2.0	11.3794	3.7402	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	122.0	2.0	0.9198	0.3023	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	123.0	1.0	15.3662	5.0506	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	124.0	2.0	11.3578	3.7331	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	125.0	2.0	2.4018	0.7894	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	126.0	1.0	0.629	0.2067	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	127.0	1.0	2.8149	0.9252	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	128.0	1.0	7.7812	2.5576	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	129.0	1.0	6.7033	2.2033	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	130.0	1.0	16.1645	5.313	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	131.0	1.0	14.7412	4.8452	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	132.0	1.0	2.6668	0.8765	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	133.0	1.0	1.873	0.6156	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	134.0	1.0	0.7369	0.2422	0.0	0.0	1.0	1.0	-0.0	500.0	1.0	1.1	0.9
	135.0	1.0	11.387	3.7427	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	136.0	1.0	16.6744	5.4806	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	137.0	1.0	19.5204	6.416	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	138.0	1.0	6.0149	1.977	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	139.0	1.0	6.3064	2.0728	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	140.0	1.0	2.9308	0.9633	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	141.0	2.0	39.883	13.1089	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	142.0	1.0	4.6938	1.5428	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	143.0	1.0	2.4055	0.7906	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	144.0	1.0	2.476	0.8138	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	145.0	1.0	5.4959	1.8064	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	146.0	1.0	2.7517	0.9044	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	147.0	1.0	22.8727	7.5179	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	148.0	1.0	50.6099	16.6347	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	149.0	1.0	1.0848	0.3566	0.0	0.0	1.0	1.0	0.0	150.0	1.0	1.1	0.9
	150.0	1.0	13.7619	4.5233	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	151.0	2.0	16.3917	5.3877	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	152.0	1.0	12.701	4.1746	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	153.0	1.0	5.4762	1.7999	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	154.0	1.0	7.6365	2.51	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	155.0	2.0	21.5895	7.0961	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	156.0	1.0	3.4884	1.1466	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	157.0	1.0	73.3495	24.1088	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	158.0	1.0	9.3972	3.0887	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	159.0	1.0	0.6987	0.2297	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
	160.0	1.0	6.3161	2.076	0.0	0.0	1.0	1.0	-0.0	150.0	1.0	1.1	0.9
    ];

    %% generator data
    %    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin
    mpc.gen = [
	18.0	40.3622	0.0	39.2	-4.48	1.0	100.0	1.0	70.0	0.0
	104.0	53.4737	0.0	107.908	-23.532	1.0	100.0	1.0	212.0	0.0
	88.0	30.3713	-0.0	449.05	-97.926	1.0	100.0	1.0	882.22	0.0
	31.0	12.5	0.0	5.825	-1.525	1.0	100.0	1.0	12.5	0.0
	81.0	50.0	0.0	16.45	-16.45	1.0	100.0	1.0	50.0	0.0
	82.0	29.8184	-0.0	9.952	-9.952	1.0	100.0	1.0	30.25	0.0
	82.0	1.75	-0.0	0.576	-0.576	1.0	100.0	1.0	1.75	0.0
	82.0	8.0	-0.0	2.632	-2.632	1.0	100.0	1.0	8.0	0.0
	155.0	10.0	-0.0	4.66	-1.22	1.0	100.0	1.0	10.0	0.0
	79.0	20.0	-0.0	6.58	-6.58	1.0	100.0	1.0	20.0	0.0
	84.0	50.0	0.0	16.45	-16.45	1.0	100.0	1.0	50.0	0.0
	1.0	0.5	-0.0	0.165	-0.165	1.0	100.0	1.0	0.5	0.0
	14.0	10.0	0.0	3.29	-3.29	1.0	100.0	1.0	10.0	0.0
	81.0	16.0	0.0	5.264	-5.264	1.0	100.0	1.0	16.0	0.0
	151.0	0.05	-0.0	0.016	-0.016	1.0	100.0	1.0	0.05	0.0
	38.0	7.0	-0.0	3.262	-0.854	1.0	100.0	1.0	7.0	0.0
	124.0	10.0	0.0	4.66	-1.22	1.0	100.0	1.0	10.0	0.0
	125.0	12.0	0.0	5.592	-1.464	1.0	100.0	1.0	12.0	0.0
	82.0	5.0	-0.0	2.33	-0.61	1.0	100.0	1.0	5.0	0.0
	35.0	5.8971	0.0	3.126	-3.126	1.0	100.0	1.0	9.5	0.0
	47.0	9.5	0.0	3.126	-3.126	1.0	100.0	1.0	9.5	0.0
	47.0	20.0	0.0	6.58	-6.58	1.0	100.0	1.0	20.0	0.0
	82.0	3.0	-0.0	0.987	-0.987	1.0	100.0	1.0	3.0	0.0
	61.0	0.0005	0.0	0.0	-0.0	1.0	100.0	1.0	0.0005	0.0
	33.0	61.1127	-0.0	83.88	-21.96	1.0	100.0	1.0	180.0	0.0
	55.0	0.0	0.0	0.611	-0.133	1.0	100.0	1.0	1.2	0.0
	51.0	4.3	-0.0	2.189	-0.477	1.0	100.0	1.0	4.3	0.0
	32.0	0.5	0.0	0.233	-0.061	1.0	100.0	1.0	0.5	0.0
	99.0	1.44	0.0	0.0	0.0	1.0	100.0	1.0	1.44	0.0
	20.0	48.2714	0.0	75.026	-19.642	1.0	100.0	1.0	161.0	0.0
	141.0	0.35	0.0	0.115	-0.115	1.0	100.0	1.0	0.35	0.0
	122.0	0.25	0.0	0.082	-0.082	1.0	100.0	1.0	0.25	0.0
	88.0	27.0119	0.0	9.87	-9.87	1.0	100.0	1.0	30.0	0.0
	121.0	0.0	0.0	0.0	0.0	1.0	100.0	1.0	0.0	0.0
	119.0	0.0	0.0	0.0	-0.0	1.0	100.0	1.0	0.0	0.0
    ];

    %% branch data
    %    fbus    tbus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
    mpc.branch = [
	156.0	154.0	0.001176	0.00694	0.005171	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	113.0	136.0	0.019933	0.117672	0.087688	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	101.0	138.0	0.004867	0.02873	0.02141	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	49.0	40.0	0.004536	0.026779	0.019955	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	109.0	69.0	4.3e-05	0.000254	0.000189	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	62.0	99.0	0.009931	0.058629	0.04369	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	65.0	60.0	0.008173	0.048247	0.035954	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	119.0	118.0	0.00611	0.036069	0.026878	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	142.0	143.0	0.007791	0.045994	0.034275	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	144.0	14.0	0.011935	0.070457	0.052504	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	125.0	124.0	0.002787	0.016456	0.012263	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	21.0	51.0	0.011494	0.067854	0.050564	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	150.0	128.0	0.017998	0.106249	0.079177	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	64.0	30.0	0.050886	0.300406	0.223861	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	110.0	46.0	0.009884	0.05835	0.043483	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	31.0	140.0	0.008692	0.051311	0.038237	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	23.0	111.0	0.007869	0.046454	0.034617	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	147.0	42.0	0.000141	0.000835	0.000622	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	94.0	95.0	0.002977	0.017574	0.013096	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	156.0	15.0	0.006225	0.03675	0.027386	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	72.0	90.0	0.000655	0.003866	0.002881	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	95.0	78.0	0.004216	0.024888	0.018547	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	72.0	89.0	0.011313	0.066785	0.049768	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	65.0	50.0	0.003048	0.017992	0.013407	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	13.0	17.0	0.008399	0.049585	0.03695	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	29.0	33.0	0.013034	0.076944	0.057338	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	122.0	137.0	0.017982	0.106154	0.079106	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	56.0	64.0	0.013707	0.08092	0.060302	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	64.0	54.0	0.048375	0.28558	0.212813	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	54.0	37.0	0.037742	0.222807	0.166035	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	108.0	69.0	6.7e-05	0.000396	0.000295	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	148.0	29.0	0.006502	0.038383	0.028603	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	31.0	21.0	0.022815	0.13469	0.10037	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	19.0	20.0	0.001709	0.010088	0.007517	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	15.0	53.0	0.032152	0.189806	0.141443	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	116.0	70.0	0.001646	0.009718	0.007242	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	42.0	113.0	0.014107	0.083283	0.062062	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	71.0	110.0	0.005239	0.030926	0.023046	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	114.0	121.0	0.00384	0.022672	0.016895	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	93.0	97.0	0.008115	0.047907	0.0357	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	78.0	85.0	0.002135	0.012603	0.009392	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	47.0	103.0	0.002104	0.012421	0.009256	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	64.0	114.0	0.000495	0.002919	0.002175	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	74.0	73.0	0.01417	0.083655	0.062339	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	114.0	70.0	0.009972	0.058866	0.043867	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	45.0	42.0	0.038614	0.227958	0.169873	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	92.0	91.0	0.002491	0.014707	0.010959	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	82.0	47.0	0.021172	0.124987	0.09314	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	72.0	39.0	0.043309	0.255673	0.190527	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	50.0	68.0	0.008133	0.04801	0.035777	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	4.0	7.0	0.013728	0.081041	0.060391	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	88.0	77.0	0.009007	0.053171	0.039623	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	131.0	157.0	0.003425	0.020218	0.015066	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	30.0	139.0	0.009018	0.053238	0.039673	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	15.0	100.0	0.010331	0.060991	0.045451	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	14.0	15.0	0.019435	0.114731	0.085497	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	2.0	14.0	0.020793	0.122753	0.091475	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	46.0	75.0	0.001627	0.009608	0.00716	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	102.0	35.0	0.012408	0.073252	0.054587	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	126.0	4.0	0.005114	0.030187	0.022496	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	114.0	47.0	0.040409	0.238552	0.177768	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	39.0	33.0	0.011547	0.068167	0.050798	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	31.0	42.0	0.03701	0.218486	0.162815	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	110.0	34.0	0.019526	0.115272	0.0859	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	73.0	6.0	0.00831	0.049057	0.036557	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	109.0	32.0	0.007444	0.043946	0.032748	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	43.0	157.0	0.001436	0.008477	0.006317	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	7.0	157.0	0.012987	0.076666	0.057131	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	35.0	47.0	0.02724	0.160811	0.119836	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	46.0	110.0	0.009932	0.058635	0.043695	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	133.0	4.0	0.004161	0.024563	0.018304	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	80.0	69.0	0.00945	0.055786	0.041571	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	30.0	31.0	0.022097	0.130451	0.097212	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	151.0	152.0	0.015555	0.091827	0.068429	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	81.0	59.0	0.001109	0.006546	0.004878	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	34.0	110.0	0.019506	0.115154	0.085812	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	83.0	29.0	0.013057	0.077081	0.057441	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	66.0	16.0	0.004141	0.024447	0.018218	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	59.0	82.0	0.037166	0.219406	0.163501	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	35.0	83.0	0.012808	0.075613	0.056347	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	18.0	13.0	0.001863	0.010997	0.008195	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	157.0	23.0	0.02788	0.164588	0.12265	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	38.0	37.0	0.00026	0.001536	0.001145	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	4.0	13.0	0.020245	0.119513	0.089061	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	41.0	28.0	0.000189	0.003211	0.069552	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	62.0	98.0	0.011837	0.069882	0.052076	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	31.0	153.0	0.008576	0.050625	0.037726	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	13.0	158.0	0.001422	0.008393	0.006255	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	35.0	24.0	0.031856	0.188058	0.14014	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	14.0	151.0	0.018858	0.111325	0.082959	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	15.0	155.0	0.007899	0.046628	0.034747	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	68.0	39.0	0.008975	0.052982	0.039482	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	23.0	76.0	0.01383	0.081648	0.060844	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	30.0	98.0	0.006843	0.040399	0.030105	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	34.0	141.0	0.005985	0.035333	0.02633	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	59.0	2.0	0.004664	0.027535	0.020519	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	2.0	84.0	0.002212	0.013058	0.009731	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	11.0	48.0	0.002151	0.012699	0.009463	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	120.0	32.0	0.016001	0.09446	0.070391	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	56.0	32.0	0.034104	0.20133	0.15003	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	9.0	85.0	0.002474	0.014604	0.010883	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	38.0	53.0	0.051011	0.301141	0.22441	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	25.0	24.0	0.000752	0.012766	0.276548	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	104.0	13.0	0.003922	0.023154	0.017254	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	11.0	66.0	0.002263	0.013358	0.009954	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	64.0	34.0	0.02262	0.133534	0.099509	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	13.0	129.0	0.003377	0.019938	0.014858	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	34.0	64.0	0.022626	0.133574	0.099539	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	25.0	28.0	0.001982	0.03367	0.729368	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	24.0	25.0	0.000776	0.013182	0.285548	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	50.0	57.0	0.026033	0.153684	0.114525	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	32.0	3.0	0.04694	0.277105	0.206498	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	24.0	1.0	0.001407	0.023903	0.517796	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	9.0	12.0	0.005462	0.032243	0.024027	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	25.0	10.0	0.002214	0.037601	0.814522	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	10.0	8.0	9.5e-05	0.001613	0.034936	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	58.0	115.0	0.008448	0.049871	0.037164	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	107.0	88.0	6.1e-05	0.000323	0.000168	196.56	196.56	196.56	0.0	0.0	1.0	-60.0	60.0
	11.0	10.0	0.000188	0.003197	0.069255	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	72.0	105.0	0.008879	0.052417	0.039061	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	121.0	64.0	0.003885	0.022933	0.01709	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	146.0	6.0	0.005346	0.03156	0.023519	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	143.0	153.0	0.007303	0.043113	0.032128	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	112.0	58.0	0.074734	0.441188	0.328772	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	22.0	92.0	0.00337	0.019892	0.014823	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	28.0	8.0	0.000147	0.002502	0.054201	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	78.0	96.0	0.000136	0.000802	0.000598	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	11.0	5.0	0.001201	0.020405	0.442019	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	5.0	58.0	0.002741	0.046563	1.008658	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	78.0	96.0	0.000128	0.000754	0.000562	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	123.0	106.0	0.000131	0.00077	0.000574	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	52.0	12.0	0.003835	0.02264	0.016871	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	105.0	63.0	0.000493	0.002911	0.00217	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	134.0	41.0	0.000527	0.008951	0.193892	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	25.0	36.0	3.1e-05	0.000529	0.011449	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	12.0	135.0	5.1e-05	0.000301	0.000224	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	52.0	63.0	0.001208	0.007129	0.005313	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	106.0	123.0	5.3e-05	0.000311	0.000232	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	105.0	63.0	0.000105	0.000619	0.000461	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	39.0	106.0	0.002586	0.015267	0.011377	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	13.0	10.0	0.000284	0.001678	0.00125	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	66.0	129.0	2.3e-05	0.000135	0.000101	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	114.0	64.0	2.7e-05	0.00016	0.000119	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	54.0	44.0	0.020916	0.123478	0.092015	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	105.0	63.0	0.000189	0.001116	0.000832	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	58.0	127.0	0.0013	0.007674	0.005718	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	63.0	105.0	0.000231	0.001363	0.001016	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	125.0	124.0	0.002142	0.012644	0.009422	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	43.0	157.0	0.000732	0.004323	0.003222	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	25.0	117.0	6.5e-05	0.001102	0.023876	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	57.0	149.0	0.010611	0.062643	0.046681	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	26.0	87.0	0.014128	0.083403	0.062152	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	97.0	86.0	0.000503	0.002972	0.002215	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	158.0	9.0	0.001557	0.009194	0.006851	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	63.0	105.0	0.000169	0.000999	0.000744	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	57.0	149.0	5e-05	0.000293	0.000218	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	127.0	58.0	0.001326	0.007827	0.005832	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	26.0	117.0	4.1e-05	0.000239	0.000178	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	83.0	102.0	2.6e-05	0.000152	0.000113	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	104.0	135.0	4.1e-05	0.000241	0.00018	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	19.0	20.0	0.001079	0.006367	0.004745	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	106.0	123.0	0.000772	0.004555	0.003394	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	145.0	85.0	0.000536	0.003163	0.002357	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	66.0	129.0	0.001276	0.007532	0.005613	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	9.0	145.0	3.3e-05	0.000194	0.000145	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	9.0	145.0	4.5e-05	0.000263	0.000196	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	129.0	130.0	0.001119	0.006607	0.004923	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	19.0	20.0	2.5e-05	0.000147	0.000109	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	46.0	75.0	0.045345	0.267694	0.199484	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	67.0	13.0	0.001745	0.010299	0.007674	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	67.0	13.0	0.002278	0.013448	0.010021	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	128.0	59.0	0.000562	0.003318	0.002472	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	13.0	132.0	0.005122	0.030235	0.022531	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	154.0	156.0	0.000218	0.001285	0.000958	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	127.0	58.0	0.000562	0.003318	0.002473	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	155.0	79.0	0.007221	0.042626	0.031765	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	106.0	123.0	7.2e-05	0.000424	0.000316	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	160.0	16.0	0.000603	0.00356	0.002653	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	52.0	63.0	0.000139	0.000821	0.000612	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	52.0	63.0	0.00014	0.000828	0.000617	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	159.0	4.0	0.000263	0.001554	0.001158	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	72.0	22.0	0.002416	0.014263	0.010629	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	48.0	61.0	0.000121	0.000717	0.000534	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	65.0	27.0	0.005876	0.03469	0.025851	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	124.0	54.0	0.000867	0.005121	0.003816	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	129.0	67.0	0.000123	0.000724	0.00054	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	9.0	3.0	0.00888	0.052424	0.039066	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	55.0	6.0	0.003102	0.018315	0.013648	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	38.0	37.0	0.000599	0.003538	0.002636	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	124.0	54.0	0.000134	0.000793	0.000591	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	88.0	63.0	0.004667	0.027554	0.020533	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	8.0	9.0	8e-06	0.000135	0.002934	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	50.0	65.0	4.1e-05	0.00024	0.000179	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	92.0	22.0	2e-05	0.000121	9e-05	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	5.0	157.0	5.7e-05	0.000963	0.020851	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	87.0	36.0	0.000307	0.005217	0.11302	2467.86	2467.86	2467.86	0.0	0.0	1.0	-60.0	60.0
	22.0	92.0	0.002115	0.012486	0.009304	250.59	250.59	250.59	0.0	0.0	1.0	-60.0	60.0
	1.0	2.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	6.0	7.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	9.0	10.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
	28.0	29.0	2e-05	0.00158	0.0	1000.0	1000.0	1000.0	0.0	0.0	1.0	-60.0	60.0
    ];

    %%-----  OPF Data  -----%%
    %% cost data
    %    model    startup    shutdown    n    c2    c1    c0
    mpc.gencost = [
	2.0	0.0	0.0	3.0	0.1755	29.932	966.18
	2.0	0.0	0.0	3.0	0.012443	13.42004	688.456
	2.0	0.0	0.0	3.0	0.052388	14.874417	2288.9414
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	12.962604	185.0656
	2.0	0.0	0.0	3.0	6.4e-05	12.969331	192.4684
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	12.963125	185.6387
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	0.0	0.0
	2.0	0.0	0.0	3.0	0.0	14.0	0.0
    ];

    %% bus names
    mpc.bus_name = {
	'Salto Substation 1_500kV_500kV' %1
	'Salto Substation 1_150kV_150kV' %2
	'Aguas Corrientes Substation_150kV' %3
	'Bifurcación_150kV' %4
	'San Carlos Substation_500kV_500kV' %5
	'San Carlos Substation_150kV_150kV' %6
	'Pan de Azúcar Substation_150kV' %7
	'Montevideo Substation 2_500kV_500kV' %8
	'Montevideo Substation 2_150kV_150kV' %9
	'Montevideo Substation 3_500kV' %10
	'Montevideo Substation 4_150kV' %11
	'Montevideo Substation 5_150kV' %12
	'Montevideo Substation 6_150kV' %13
	'Salto Substation 2_150kV' %14
	'Artigas Substation 1_150kV' %15
	'Ciudad de la Costa Substation 1_150kV' %16
	'Viejo Molino San Bernardo Substation_150kV' %17
	'Subestación Norte 150kV_150kV_150kV' %18
	'Fray Bentos Substation_150kV_150kV' %19
	'Río Negro Substation 1_150kV_150kV' %20
	'Enrique Martínez_150kV_150kV' %21
	'San José Substation 1_150kV' %22
	'Rocha Substation 1_150kV' %23
	'Río Negro Substation 2_150kV' %24
	'Soriano Substation_500kV_500kV' %25
	'Soriano Substation_150kV_150kV' %26
	'San José Substation 2_150kV' %27
	'Brujas 500kV_500kV_500kV' %28
	'Colonia Substation 1_150kV' %29
	'Treinta y Tres Substation 1_150kV_150kV' %30
	'Treinta y Tres Substation 2_150kV' %31
	'Estación Trinidad_150kV_150kV' %32
	'Conchillas Substation_150kV' %33
	'Durazno Substation 1_150kV' %34
	'Mercedes Substation_150kV' %35
	'Palmar Substation 1_500kV_500kV' %36
	'Subestación Rivera_150kV_150kV' %37
	'Convertidor Rivera_150kV' %38
	'Real de San Carlos Substation_150kV' %39
	'San José Substation 4_150kV' %40
	'Estación de Transmisión de Punta del Tigre_500kV_500kV' %41
	'Melo Substation 1_150kV' %42
	'Punta Del Este Substation 2_150kV' %43
	'Reductora_150kV' %44
	'Vichadero Substation_150kV' %45
	'Florida Substation 1_150kV_150kV' %46
	'Young Substation 1_150kV_150kV' %47
	'Montevideo Substation 8_150kV' %48
	'Cardal Substation_150kV' %49
	'Colonia Substation 2_150kV' %50
	'Treinta y Tres Substation 4_150kV' %51
	'Montevideo Substation 9_150kV' %52
	'Artigas Substation 2_150kV_150kV' %53
	'Tacuarembó Substation 1_150kV' %54
	'Sub Estación UTE 2_150kV' %55
	'Durazno Substation 2_150kV_150kV' %56
	'San José Substation 6_150kV' %57
	'Melo HVDC_150kV' %58
	'Salto Substation 3_150kV_150kV' %59
	'Juan Lacaze Substation_150kV' %60
	'Paso Carrasco Substation_150kV' %61
	'Durazno Substation 3_150kV' %62
	'Estación 4018 Rincón de la Bolsa_150kV' %63
	'Tacuarembó Substation 2_150kV_150kV' %64
	'Nueva Helvecia Substation_150kV' %65
	'Montevideo Substation 12_150kV' %66
	'Montevideo Substation 13_150kV' %67
	'Colonia Substation 3_150kV_150kV' %68
	'Estación Cerro Colorado_150kV_150kV' %69
	'Tacuarembó Substation 3_150kV_150kV' %70
	'Florida Substation 2_150kV_150kV' %71
	'San José Substation 7_150kV' %72
	'Subestación Francisco Veira_150kV_150kV' %73
	'Lavalleja Substation 1_150kV_150kV' %74
	'Florida Substation 3_150kV_150kV' %75
	'Maldonado Substation 2_150kV_150kV' %76
	'San José Substation 8_150kV_150kV' %77
	'Canelones Substation 2_150kV' %78
	'Tomás Gomensoro Substation_150kV' %79
	'Flores Substation 1_150kV_150kV' %80
	'Salto Substation 5_150kV_150kV' %81
	'Chacras de Paysandú Substation_150kV' %82
	'Dolores_150kV' %83
	'Salto Substation 6_150kV_150kV' %84
	'Canelones Substation 3_150kV' %85
	'Canelones Substation 4_150kV' %86
	'Andresito Substation_150kV' %87
	'San José Substation 9_150kV' %88
	'San José Substation 10_150kV' %89
	'Libertad Substation_150kV' %90
	'San José Substation 11_150kV' %91
	'San José Substation 12_150kV' %92
	'Canelones Substation 5_150kV' %93
	'Fraccionamiento Ruta 74 Substation_150kV' %94
	'Municipio de Nicolich Substation_150kV' %95
	'Canelones Substation 6_150kV' %96
	'Las Piedras Substation_150kV' %97
	'Cerro Chato Substation_150kV' %98
	'Blanquillo Substation_150kV' %99
	'Artigas Substation 4_150kV' %100
	'Rocha Substation 3_150kV' %101
	'Dolores Substation_150kV' %102
	'Río Negro Substation 3_150kV' %103
	'Montevideo Substation 14_150kV_150kV' %104
	'Ciudad del Plata Substation_150kV' %105
	'Colonia del Sacramento Substation 1_150kV' %106
	'San José Substation 13_132kV' %107
	'Flores Substation 2_150kV_150kV' %108
	'Flores Substation 3_150kV' %109
	'Florida Substation 4_150kV_150kV' %110
	'Rocha Substation 4_150kV' %111
	'Tacuarembó Substation 4_150kV' %112
	'Fraile Muerto Substation_150kV' %113
	'Tacuarembó Substation 5_150kV_150kV' %114
	'Cerro Largo Substation 2_150kV_150kV' %115
	'Tacuarembó Substation 8_150kV_150kV' %116
	'Palmar Substation 2_500kV' %117
	'Rivera Substation_150kV' %118
	'Tacuarembó Substation 9_150kV' %119
	'Flores Substation 6_150kV_150kV' %120
	'Durazno Substation 4_150kV' %121
	'Minas Substation_150kV' %122
	'Colonia del Sacramento Substation 2_150kV' %123
	'Tacuarembó Substation 10_150kV' %124
	'Tacuarembó Substation 11_150kV' %125
	'Solís de Mataojo Substation_150kV' %126
	'Cerro Largo Substation 3_150kV' %127
	'Salto Substation 9_150kV' %128
	'Estacion 11_150kV' %129
	'Montevideo Substation 21_150kV' %130
	'UTE 2_150kV' %131
	'Progreso Substation_150kV' %132
	'La Floresta Substation_150kV' %133
	'Florida Substation 7_500kV' %134
	'Montevideo Substation 23_150kV' %135
	'Cruz de los Caminos Substation_150kV' %136
	'Lavalleja Substation 2_150kV' %137
	'Maldonado Substation 3_150kV' %138
	'José Batlle y Ordóñez Substation_150kV' %139
	'Treinta y Tres Substation 5_150kV' %140
	'Durazno Substation 5_150kV' %141
	'Lascano Substation_150kV' %142
	'Lavalleja Substation 3_150kV' %143
	'Salto Substation 10_150kV' %144
	'Canelones Substation 10_150kV' %145
	'Maldonado Substation 4_150kV' %146
	'Melo Substation 2_150kV' %147
	'Colonia Substation 5_150kV' %148
	'Rodríguez Substation_150kV' %149
	'Salto Substation 11_150kV' %150
	'Pueblo Lavalleja Substation_150kV' %151
	'Salto Substation 12_150kV' %152
	'José Pedro Varela Substation_150kV' %153
	'Artigas Substation 5_150kV' %154
	'Coronado Substation_150kV' %155
	'Artigas Substation 6_150kV' %156
	'Reductora UTE_150kV' %157
	'Montevideo Substation 24_150kV' %158
	'Municipio de Parque del Plata Substation_150kV' %159
	'Ciudad de la Costa Substation 4_150kV' %160
    };

    %% generator names
    mpc.gentype = {
	'Central Térmica José Batlle y Ordóñez'
	'Central Térmica "La Tablada"'
	'Central Térmica "Punta del Tigre"'
	'Galofer'
	'La Jacinta'
	'Fenima / Dicano / Petilcoran'
	'Casalko'
	'Raditon'
	'ALUR'
	'Alto Cielo'
	'El Naranjal'
	'ASAHI'
	'Arapey Solar'
	'Del Litoral'
	'Cerros de Vera'
	'Ponlar'
	'Fenirol'
	'Uruply'
	'Liderdat'
	'Natelu'
	'Yarnel'
	'Manafra Solar'
	'Vignano / TS / Abril'
	'Aeropuerto de Carrasco'
	'Central Eléctrica Montes del Plata'
	'Las Rosas'
	'Turbuna Rio Branco'
	'Arboreto'
	'Central Eléctrica San Gregorio'
	'UPM'
	'Mondelan S.A.'
	'Hikari'
	'Parque Fotovoltaico Punta del Tigre'
	'UPM Paso de los Toros power station'
	'[unnamed way/1459077039]'
    };

    %% generator fuel types
    mpc.fuel = {
	'oil'
	'gas'
	'gas'
	'biomass'
	'solar'
	'solar'
	'solar'
	'solar'
	'biomass'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'biomass'
	'biomass'
	'biomass'
	'biomass'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'biomass'
	'gas'
	'gas'
	'biomass'
	'unknown'
	'biomass'
	'solar'
	'solar'
	'solar'
	'biomass'
	'hydro'
    };

    %% bus coordinates  ('lat, lon')
    mpc.coordinates = {
	'-31.289107, -57.932176'
	'-31.289107, -57.932176'
	'-34.525642, -56.380576'
	'-34.663359, -55.593209'
	'-34.764338, -54.918105'
	'-34.764338, -54.918105'
	'-34.781289, -55.220149'
	'-34.764028, -56.281364'
	'-34.764028, -56.281364'
	'-34.784517, -56.184698'
	'-34.860868, -56.109950'
	'-34.849002, -56.255393'
	'-34.787125, -56.182948'
	'-30.934541, -57.536723'
	'-30.450991, -57.433095'
	'-34.813013, -55.971934'
	'-34.699345, -55.965506'
	'-34.835454, -56.183579'
	'-33.139663, -58.279792'
	'-33.115749, -58.254182'
	'-33.224990, -53.824854'
	'-34.578704, -56.703690'
	'-34.476770, -54.304911'
	'-32.566831, -58.047718'
	'-33.069209, -57.479441'
	'-33.069209, -57.479441'
	'-34.354093, -57.039133'
	'-34.652767, -56.382480'
	'-33.875204, -58.243811'
	'-33.265606, -55.097431'
	'-33.263073, -54.428190'
	'-33.493747, -56.840939'
	'-34.157717, -58.031479'
	'-33.406347, -56.450434'
	'-33.260625, -58.005842'
	'-33.054462, -57.457837'
	'-30.944451, -55.552458'
	'-30.941634, -55.559366'
	'-34.408862, -57.844928'
	'-34.252943, -56.518580'
	'-34.751343, -56.537210'
	'-32.384423, -54.159627'
	'-34.934615, -54.938750'
	'-31.879362, -55.452452'
	'-31.773842, -54.683263'
	'-34.099079, -56.141424'
	'-32.665374, -57.590545'
	'-34.868772, -56.058576'
	'-34.293652, -56.395382'
	'-34.291253, -57.337882'
	'-32.976772, -53.647263'
	'-34.808043, -56.353072'
	'-30.414692, -56.494079'
	'-31.710556, -56.003210'
	'-34.830481, -55.033631'
	'-32.874417, -56.807576'
	'-34.396070, -56.552361'
	'-32.418042, -54.092386'
	'-31.405668, -57.934083'
	'-34.406926, -57.447772'
	'-34.856386, -56.044232'
	'-33.080864, -55.465927'
	'-34.775277, -56.366593'
	'-32.833014, -56.423480'
	'-34.295154, -57.245829'
	'-34.811851, -56.083449'
	'-34.778741, -56.135778'
	'-34.348322, -57.578931'
	'-33.615493, -56.692533'
	'-32.592880, -56.440461'
	'-33.882934, -56.393712'
	'-34.633210, -56.595262'
	'-34.562368, -54.923236'
	'-34.465676, -55.317703'
	'-34.095671, -56.102676'
	'-34.396481, -54.675585'
	'-34.663043, -56.757133'
	'-34.687090, -56.199159'
	'-30.429624, -57.434231'
	'-33.831078, -56.592915'
	'-31.427408, -57.911802'
	'-32.302664, -58.031425'
	'-33.543757, -58.202507'
	'-31.261860, -57.879677'
	'-34.712904, -56.244527'
	'-34.712250, -56.243916'
	'-33.164778, -57.132600'
	'-34.750515, -56.541914'
	'-34.358825, -56.695315'
	'-34.646442, -56.601148'
	'-34.492727, -56.851959'
	'-34.524021, -56.785765'
	'-34.528089, -56.290451'
	'-34.718623, -56.056713'
	'-34.659624, -56.085052'
	'-34.690157, -56.194091'
	'-34.712810, -56.220821'
	'-33.107613, -55.129781'
	'-32.887394, -55.617498'
	'-30.486788, -57.136217'
	'-34.624275, -54.458057'
	'-33.523507, -58.213867'
	'-32.691129, -57.644698'
	'-34.827090, -56.235387'
	'-34.770921, -56.378532'
	'-34.469293, -57.830795'
	'-34.751678, -56.541221'
	'-33.614596, -56.691190'
	'-33.615900, -56.693463'
	'-33.866945, -56.240734'
	'-34.623546, -54.170463'
	'-31.761427, -56.073186'
	'-32.502947, -54.520438'
	'-32.822652, -56.432352'
	'-32.282354, -53.922836'
	'-32.586255, -56.401533'
	'-33.059311, -57.461096'
	'-31.588253, -55.508097'
	'-31.548727, -55.680849'
	'-33.889476, -56.912376'
	'-32.864538, -56.529967'
	'-34.382878, -55.232017'
	'-34.468064, -57.837514'
	'-31.693291, -55.936170'
	'-31.640677, -55.900753'
	'-34.598318, -55.464692'
	'-32.422101, -54.119393'
	'-31.384690, -57.886539'
	'-34.809373, -56.094945'
	'-34.813417, -56.096966'
	'-34.884729, -55.032377'
	'-34.667199, -56.219266'
	'-34.731219, -55.692094'
	'-34.314084, -56.391537'
	'-34.843743, -56.254662'
	'-32.235236, -54.969124'
	'-34.125949, -54.824579'
	'-34.605579, -54.587991'
	'-33.475664, -55.146767'
	'-33.095618, -54.539524'
	'-33.336972, -56.546462'
	'-33.666499, -54.212055'
	'-33.544300, -54.367514'
	'-31.072615, -57.789554'
	'-34.751075, -56.253959'
	'-34.831351, -54.776542'
	'-32.380536, -54.159001'
	'-34.010301, -58.276965'
	'-34.379281, -56.541509'
	'-31.334039, -57.409308'
	'-31.102157, -57.064550'
	'-31.041103, -56.641325'
	'-33.453987, -54.543622'
	'-30.447178, -57.639555'
	'-30.301963, -57.584789'
	'-30.467123, -57.613539'
	'-34.899017, -54.948765'
	'-34.769707, -56.218220'
	'-34.645192, -55.557461'
	'-34.811387, -55.940511'
    };
